; This file has been modified to avoid circular flow that
; occurred due to the original file.
; The following lines were added (lines 7494 and 7495
;Link LINK-1843 Open If Node TANK-3326 Above 29.5
;Link LINK-1843 Closed If Node TANK-3326 Below 18

; Net6 modified by Arpan Seth:
;   1. Pump curves 29 and 30 are converted to 3 point curves.
;      - commented out the following lines:
;      	 - CURVE-29 280 0
;	 - CURVE-30 280 0
;
; Combined tanks 3328 and 3329 to prevent stability problems.
; These two tanks are identical and should always have the same level.
; However, with timesteps that are two large, explicit euler is unstable,
; and the two tanks oscillate (triggered by roundoff error). Each
; tank has a diameter of 120.6. When replacing the two with a single
; tank, the diameter should be 170.55415562219525. Link-1834
; was originally connected to TANK-3329.
;
; Combined tanks 3338 and 3339 to prevent stability problems.
; See above comment. Each tank has a diameter of 119.1. When replacing
; the two with a single tank, the diameter should be 168.43283527863562.
; LINK-3185 was originally connected to TANK-3339.

[TITLE]

[JUNCTIONS]
JUNCTION-0 25 0 PATTERN-2
JUNCTION-1 31 0 PATTERN-2
JUNCTION-2 42 0 PATTERN-2
JUNCTION-3 33 0 PATTERN-2
JUNCTION-4 45 0 PATTERN-2
JUNCTION-5 55 0 PATTERN-2
JUNCTION-6 47 0 PATTERN-2
JUNCTION-7 40 0 PATTERN-2
JUNCTION-8 33 1.68 PATTERN-2
JUNCTION-9 35 4.76 PATTERN-2
JUNCTION-10 35 0 PATTERN-2
JUNCTION-11 35 0 PATTERN-2
JUNCTION-12 51 4.98 PATTERN-2
JUNCTION-13 32 0.04 PATTERN-2
JUNCTION-14 50 0 PATTERN-2
JUNCTION-15 61 0 PATTERN-2
JUNCTION-16 65 23.3 PATTERN-2
JUNCTION-17 80 0 PATTERN-2
JUNCTION-18 80 48.56 PATTERN-2
JUNCTION-19 40 0 PATTERN-2
JUNCTION-20 45 1.5 PATTERN-2
JUNCTION-21 27 28.76 PATTERN-2
JUNCTION-22 33 4.56 PATTERN-2
JUNCTION-23 23 0 PATTERN-2
JUNCTION-24 23 14.54 PATTERN-2
JUNCTION-25 30 2.54 PATTERN-2
JUNCTION-26 13 3 PATTERN-2
JUNCTION-27 10 0 PATTERN-2
JUNCTION-28 12 0 PATTERN-2
JUNCTION-29 16 0 PATTERN-2
JUNCTION-30 23 33.32 PATTERN-2
JUNCTION-31 23 0 PATTERN-2
JUNCTION-32 23 16.62 PATTERN-2
JUNCTION-33 15 0 PATTERN-2
JUNCTION-34 30 13.66 PATTERN-2
JUNCTION-35 29 0 PATTERN-2
JUNCTION-36 30 0 PATTERN-2
JUNCTION-37 38 0 PATTERN-2
JUNCTION-38 44 14.76 PATTERN-2
JUNCTION-39 47 0.14 PATTERN-2
JUNCTION-40 48 26.16 PATTERN-2
JUNCTION-41 80 42.1 PATTERN-2
JUNCTION-42 80 0 PATTERN-2
JUNCTION-43 60 0 PATTERN-2
JUNCTION-44 82 8.86 PATTERN-2
JUNCTION-45 60 17.54 PATTERN-2
JUNCTION-46 70 12.72 PATTERN-2
JUNCTION-47 20 0 PATTERN-2
JUNCTION-48 26 0 PATTERN-2
JUNCTION-49 25 0 PATTERN-2
JUNCTION-50 20 350.28 PATTERN-2
JUNCTION-51 17 0 PATTERN-2
JUNCTION-52 18 18.42 PATTERN-2
JUNCTION-53 30 52.54 PATTERN-2
JUNCTION-54 19 35.72 PATTERN-2
JUNCTION-55 15 0 PATTERN-2
JUNCTION-56 18 0 PATTERN-2
JUNCTION-57 18 0 PATTERN-2
JUNCTION-58 18 0 PATTERN-2
JUNCTION-59 18 0 PATTERN-2
JUNCTION-60 18 0 PATTERN-2
JUNCTION-61 16 0 PATTERN-2
JUNCTION-62 15 0 PATTERN-2
JUNCTION-63 15 0 PATTERN-2
JUNCTION-64 15 0 PATTERN-2
JUNCTION-65 15 0 PATTERN-2
JUNCTION-66 17 0 PATTERN-2
JUNCTION-67 60 0 PATTERN-2
JUNCTION-68 60 0 PATTERN-2
JUNCTION-69 65 0 PATTERN-2
JUNCTION-70 70 0 PATTERN-2
JUNCTION-71 80 0 PATTERN-2
JUNCTION-72 75 0 PATTERN-2
JUNCTION-73 85 0 PATTERN-2
JUNCTION-74 15 0.7 PATTERN-2
JUNCTION-75 40 0.2 PATTERN-2
JUNCTION-76 20 0 PATTERN-2
JUNCTION-77 20 0 PATTERN-2
JUNCTION-78 20 0 PATTERN-2
JUNCTION-79 30 0 PATTERN-2
JUNCTION-80 39 0 PATTERN-2
JUNCTION-81 38 34.12 PATTERN-2
JUNCTION-82 44 0 PATTERN-2
JUNCTION-83 48 50.64 PATTERN-2
JUNCTION-84 90 0 PATTERN-2
JUNCTION-85 103 3.4 PATTERN-2
JUNCTION-86 48 13.62 PATTERN-2
JUNCTION-87 26 0 PATTERN-2
JUNCTION-88 20 0.86 PATTERN-2
JUNCTION-89 21 0 PATTERN-2
JUNCTION-90 21 0 PATTERN-2
JUNCTION-91 21 9.72 PATTERN-2
JUNCTION-92 16 0 PATTERN-2
JUNCTION-93 18 19.38 PATTERN-2
JUNCTION-94 18 0 PATTERN-2
JUNCTION-95 29 26.68 PATTERN-2
JUNCTION-96 28 10.7 PATTERN-2
JUNCTION-97 36 55.86 PATTERN-2
JUNCTION-98 36 65.82 PATTERN-2
JUNCTION-99 30 0 PATTERN-2
JUNCTION-100 24 0 PATTERN-2
JUNCTION-101 23 186.6 PATTERN-2
JUNCTION-102 17 0 PATTERN-2
JUNCTION-103 17 0 PATTERN-2
JUNCTION-104 17 0 PATTERN-2
JUNCTION-105 19 1.42 PATTERN-2
JUNCTION-106 18 0 PATTERN-2
JUNCTION-107 18 0 PATTERN-2
JUNCTION-108 30 0 PATTERN-2
JUNCTION-109 36 69.5 PATTERN-2
JUNCTION-110 47 0 PATTERN-2
JUNCTION-111 70 0 PATTERN-2
JUNCTION-112 72 33.04 PATTERN-2
JUNCTION-113 72 35.12 PATTERN-2
JUNCTION-114 39 0 PATTERN-2
JUNCTION-115 30 60.2 PATTERN-2
JUNCTION-116 47 64.88 PATTERN-2
JUNCTION-117 20 0 PATTERN-2
JUNCTION-118 39 0 PATTERN-2
JUNCTION-119 35 0 PATTERN-2
JUNCTION-120 20 0 PATTERN-2
JUNCTION-121 31 0 PATTERN-2
JUNCTION-122 20 0 PATTERN-2
JUNCTION-123 58 9.7 PATTERN-2
JUNCTION-124 58 0 PATTERN-2
JUNCTION-125 55 0 PATTERN-2
JUNCTION-126 53 53.96 PATTERN-2
JUNCTION-127 60 20.26 PATTERN-2
JUNCTION-128 58 0 PATTERN-2
JUNCTION-129 58 25.02 PATTERN-2
JUNCTION-130 43 24.24 PATTERN-2
JUNCTION-131 40 79.74 PATTERN-2
JUNCTION-132 46 16.08 PATTERN-2
JUNCTION-133 42 0 PATTERN-2
JUNCTION-134 40 9.2 PATTERN-2
JUNCTION-135 40 0 PATTERN-2
JUNCTION-136 55 25.34 PATTERN-2
JUNCTION-137 59 0 PATTERN-2
JUNCTION-138 60 305.3 PATTERN-2
JUNCTION-139 97 19.8 PATTERN-2
JUNCTION-140 96 21.68 PATTERN-2
JUNCTION-141 60 0 PATTERN-2
JUNCTION-142 62 44.54 PATTERN-2
JUNCTION-143 60 32.96 PATTERN-2
JUNCTION-144 58 37.14 PATTERN-2
JUNCTION-145 60 0 PATTERN-2
JUNCTION-146 76 0 PATTERN-2
JUNCTION-147 77 37.22 PATTERN-2
JUNCTION-148 70 0 PATTERN-2
JUNCTION-149 70 0 PATTERN-2
JUNCTION-150 70 30.14 PATTERN-2
JUNCTION-151 67 0 PATTERN-2
JUNCTION-152 70 0 PATTERN-2
JUNCTION-153 70 0 PATTERN-2
JUNCTION-154 70 20.6 PATTERN-2
JUNCTION-155 60 0 PATTERN-2
JUNCTION-156 61 0 PATTERN-2
JUNCTION-157 70 0 PATTERN-2
JUNCTION-158 73 0 PATTERN-2
JUNCTION-159 77 18.76 PATTERN-2
JUNCTION-160 77 0.12 PATTERN-2
JUNCTION-161 73 55.44 PATTERN-2
JUNCTION-162 59 0 PATTERN-2
JUNCTION-163 58 0 PATTERN-2
JUNCTION-164 56 22.92 PATTERN-2
JUNCTION-165 57 0 PATTERN-2
JUNCTION-166 58 0 PATTERN-2
JUNCTION-167 75 0 PATTERN-2
JUNCTION-168 52 0 PATTERN-2
JUNCTION-169 48 42.8 PATTERN-2
JUNCTION-170 65 17.08 PATTERN-2
JUNCTION-171 65 22 PATTERN-2
JUNCTION-172 70 0 PATTERN-2
JUNCTION-173 75 25.56 PATTERN-2
JUNCTION-174 76 0 PATTERN-2
JUNCTION-175 72 0 PATTERN-2
JUNCTION-176 72 0 PATTERN-2
JUNCTION-177 65 0 PATTERN-2
JUNCTION-178 60 14.56 PATTERN-2
JUNCTION-179 62 0 PATTERN-2
JUNCTION-180 61 57.66 PATTERN-2
JUNCTION-181 75 32 PATTERN-2
JUNCTION-182 67 0 PATTERN-2
JUNCTION-183 68 77.84 PATTERN-2
JUNCTION-184 70 69.72 PATTERN-2
JUNCTION-185 73 0 PATTERN-2
JUNCTION-186 75 0 PATTERN-2
JUNCTION-187 75 0 PATTERN-2
JUNCTION-188 84 48.1 PATTERN-2
JUNCTION-189 69 34.42 PATTERN-2
JUNCTION-190 77 0 PATTERN-2
JUNCTION-191 76 0 PATTERN-2
JUNCTION-192 77 34.1 PATTERN-2
JUNCTION-193 76 19.46 PATTERN-2
JUNCTION-194 76 0 PATTERN-2
JUNCTION-195 60 0 PATTERN-2
JUNCTION-196 60 0 PATTERN-2
JUNCTION-197 62 0 PATTERN-2
JUNCTION-198 41 0 PATTERN-2
JUNCTION-199 39 0 PATTERN-2
JUNCTION-200 28 139.02 PATTERN-2
JUNCTION-201 26 4.4 PATTERN-2
JUNCTION-202 20 0.34 PATTERN-2
JUNCTION-203 31 0 PATTERN-2
JUNCTION-204 38 4.3 PATTERN-2
JUNCTION-205 28 0 PATTERN-2
JUNCTION-206 26 8.54 PATTERN-2
JUNCTION-207 25 0 PATTERN-2
JUNCTION-208 20 0 PATTERN-2
JUNCTION-209 24 0 PATTERN-2
JUNCTION-210 25 19.3 PATTERN-2
JUNCTION-211 24 32.38 PATTERN-2
JUNCTION-212 24 0 PATTERN-2
JUNCTION-213 25 0 PATTERN-2
JUNCTION-214 29 18.92 PATTERN-2
JUNCTION-215 30 3.96 PATTERN-2
JUNCTION-216 26 17.32 PATTERN-2
JUNCTION-217 33 0 PATTERN-2
JUNCTION-218 34 0.64 PATTERN-2
JUNCTION-219 33 0 PATTERN-2
JUNCTION-220 50 0 PATTERN-2
JUNCTION-221 48 0 PATTERN-2
JUNCTION-222 50 0 PATTERN-2
JUNCTION-223 50 0 PATTERN-2
JUNCTION-224 50 0 PATTERN-2
JUNCTION-225 45 20.2 PATTERN-2
JUNCTION-226 40 0 PATTERN-2
JUNCTION-227 42 30.2 PATTERN-2
JUNCTION-228 58 0 PATTERN-2
JUNCTION-229 62 0 PATTERN-2
JUNCTION-230 63 8.56 PATTERN-2
JUNCTION-231 64 0 PATTERN-2
JUNCTION-232 56 0 PATTERN-2
JUNCTION-233 56 1.12 PATTERN-2
JUNCTION-234 55 20.66 PATTERN-2
JUNCTION-235 65 41.96 PATTERN-2
JUNCTION-236 60 47.72 PATTERN-2
JUNCTION-237 72 51.62 PATTERN-2
JUNCTION-238 70 0 PATTERN-2
JUNCTION-239 70 0 PATTERN-2
JUNCTION-240 105 0 PATTERN-2
JUNCTION-241 72 0 PATTERN-2
JUNCTION-242 105 16.64 PATTERN-2
JUNCTION-243 100 0 PATTERN-2
JUNCTION-244 75 0 PATTERN-2
JUNCTION-245 75 0 PATTERN-2
JUNCTION-246 79 0 PATTERN-2
JUNCTION-247 98 44.56 PATTERN-2
JUNCTION-248 78 14.9 PATTERN-2
JUNCTION-249 75 8.44 PATTERN-2
JUNCTION-250 81 0 PATTERN-2
JUNCTION-251 95 0 PATTERN-2
JUNCTION-252 98 24.12 PATTERN-2
JUNCTION-253 95 0 PATTERN-2
JUNCTION-254 95 0 PATTERN-2
JUNCTION-255 90 10 PATTERN-2
JUNCTION-256 95 0 PATTERN-2
JUNCTION-257 95 0 PATTERN-2
JUNCTION-258 95 0 PATTERN-2
JUNCTION-259 100 0 PATTERN-2
JUNCTION-260 98 0 PATTERN-2
JUNCTION-261 81 81.04 PATTERN-2
JUNCTION-262 75 29.58 PATTERN-2
JUNCTION-263 70 0 PATTERN-2
JUNCTION-264 70 15.5 PATTERN-2
JUNCTION-265 64 13.2 PATTERN-2
JUNCTION-266 67 49.24 PATTERN-2
JUNCTION-267 68 0 PATTERN-2
JUNCTION-268 60 11.32 PATTERN-2
JUNCTION-269 56 0 PATTERN-2
JUNCTION-270 56 0 PATTERN-2
JUNCTION-271 52 10.1 PATTERN-2
JUNCTION-272 61 12.68 PATTERN-2
JUNCTION-273 62 17.3 PATTERN-2
JUNCTION-274 65 0 PATTERN-2
JUNCTION-275 60 29.18 PATTERN-2
JUNCTION-276 69 42.56 PATTERN-2
JUNCTION-277 65 25.04 PATTERN-2
JUNCTION-278 68 0 PATTERN-2
JUNCTION-279 63 56.18 PATTERN-2
JUNCTION-280 63 38.1 PATTERN-2
JUNCTION-281 64 0 PATTERN-2
JUNCTION-282 65 0 PATTERN-2
JUNCTION-283 69 0 PATTERN-2
JUNCTION-284 68 76.06 PATTERN-2
JUNCTION-285 73 0 PATTERN-2
JUNCTION-286 72 0 PATTERN-2
JUNCTION-287 72 0 PATTERN-2
JUNCTION-288 74 49.6 PATTERN-2
JUNCTION-289 61 0 PATTERN-2
JUNCTION-290 40 0 PATTERN-2
JUNCTION-291 39 27.04 PATTERN-2
JUNCTION-292 35 38.14 PATTERN-2
JUNCTION-293 35 0 PATTERN-2
JUNCTION-294 30 0 PATTERN-2
JUNCTION-295 66 19.58 PATTERN-2
JUNCTION-296 65 0 PATTERN-2
JUNCTION-297 58 0 PATTERN-2
JUNCTION-298 45 0 PATTERN-2
JUNCTION-299 38 0 PATTERN-2
JUNCTION-300 60 0 PATTERN-2
JUNCTION-301 48 0 PATTERN-2
JUNCTION-302 32 65.36 PATTERN-2
JUNCTION-303 30 17.8 PATTERN-2
JUNCTION-304 48 0 PATTERN-2
JUNCTION-305 45 52.52 PATTERN-2
JUNCTION-306 39 0 PATTERN-2
JUNCTION-307 38 0 PATTERN-2
JUNCTION-308 35 68.98 PATTERN-2
JUNCTION-309 45 0 PATTERN-2
JUNCTION-310 45 0 PATTERN-2
JUNCTION-311 42 31.4 PATTERN-2
JUNCTION-312 52 0 PATTERN-2
JUNCTION-313 58 26.94 PATTERN-2
JUNCTION-314 56 24.64 PATTERN-2
JUNCTION-315 75 0 PATTERN-2
JUNCTION-316 88 0 PATTERN-2
JUNCTION-317 88 0 PATTERN-2
JUNCTION-318 85 44.14 PATTERN-2
JUNCTION-319 84 30.24 PATTERN-2
JUNCTION-320 83 0 PATTERN-2
JUNCTION-321 82 0 PATTERN-2
JUNCTION-322 75 0 PATTERN-2
JUNCTION-323 101 0 PATTERN-2
JUNCTION-324 100 24.66 PATTERN-2
JUNCTION-325 101 0 PATTERN-2
JUNCTION-326 99 0 PATTERN-2
JUNCTION-327 100 0 PATTERN-2
JUNCTION-328 95 0 PATTERN-2
JUNCTION-329 100 59.26 PATTERN-2
JUNCTION-330 97 0 PATTERN-2
JUNCTION-331 97 70.74 PATTERN-2
JUNCTION-332 100 30.02 PATTERN-2
JUNCTION-333 94 68.8 PATTERN-2
JUNCTION-334 82 46.56 PATTERN-2
JUNCTION-335 68 87.9 PATTERN-2
JUNCTION-336 72 0 PATTERN-2
JUNCTION-337 75 10.54 PATTERN-2
JUNCTION-338 67 0 PATTERN-2
JUNCTION-339 71 0 PATTERN-2
JUNCTION-340 71 43.46 PATTERN-2
JUNCTION-341 65 17.68 PATTERN-2
JUNCTION-342 40 96.16 PATTERN-2
JUNCTION-343 41 39.44 PATTERN-2
JUNCTION-344 35 90.4 PATTERN-2
JUNCTION-345 30 0 PATTERN-2
JUNCTION-346 30 51.32 PATTERN-2
JUNCTION-347 30 0 PATTERN-2
JUNCTION-348 29 0 PATTERN-2
JUNCTION-349 32 0 PATTERN-2
JUNCTION-350 32 27.26 PATTERN-2
JUNCTION-351 31 31.18 PATTERN-2
JUNCTION-352 32 54.92 PATTERN-2
JUNCTION-353 32 0 PATTERN-2
JUNCTION-354 30 0 PATTERN-2
JUNCTION-355 30 0 PATTERN-2
JUNCTION-356 30 0 PATTERN-2
JUNCTION-357 31 5.66 PATTERN-2
JUNCTION-358 30 80.6 PATTERN-2
JUNCTION-359 31 0 PATTERN-2
JUNCTION-360 30 25.98 PATTERN-2
JUNCTION-361 25 40.12 PATTERN-2
JUNCTION-362 25 0 PATTERN-2
JUNCTION-363 25 0 PATTERN-2
JUNCTION-364 25 0 PATTERN-2
JUNCTION-365 26 0 PATTERN-2
JUNCTION-366 27 14.1 PATTERN-2
JUNCTION-367 28 10.74 PATTERN-2
JUNCTION-368 29 35.18 PATTERN-2
JUNCTION-369 25 26.82 PATTERN-2
JUNCTION-370 27 0 PATTERN-2
JUNCTION-371 28 2.58 PATTERN-2
JUNCTION-372 35 0 PATTERN-2
JUNCTION-373 34 0 PATTERN-2
JUNCTION-374 65 23.32 PATTERN-2
JUNCTION-375 65 0 PATTERN-2
JUNCTION-376 30 28.38 PATTERN-2
JUNCTION-377 30 0 PATTERN-2
JUNCTION-378 31 0 PATTERN-2
JUNCTION-379 31 0 PATTERN-2
JUNCTION-380 32 16.48 PATTERN-2
JUNCTION-381 32 0 PATTERN-2
JUNCTION-382 32 0 PATTERN-2
JUNCTION-383 33 0 PATTERN-2
JUNCTION-384 32 0 PATTERN-2
JUNCTION-385 32 0 PATTERN-2
JUNCTION-386 33 0 PATTERN-2
JUNCTION-387 33 0 PATTERN-2
JUNCTION-388 33 0 PATTERN-2
JUNCTION-389 33 0 PATTERN-2
JUNCTION-390 34 0 PATTERN-2
JUNCTION-391 34 0 PATTERN-2
JUNCTION-392 34 7.58 PATTERN-2
JUNCTION-393 33 0 PATTERN-2
JUNCTION-394 34 0 PATTERN-2
JUNCTION-395 34 0 PATTERN-2
JUNCTION-396 34 0 PATTERN-2
JUNCTION-397 34 0 PATTERN-2
JUNCTION-398 34 0 PATTERN-2
JUNCTION-399 35 0 PATTERN-2
JUNCTION-400 35 0 PATTERN-2
JUNCTION-401 32 68.08 PATTERN-2
JUNCTION-402 31 0 PATTERN-2
JUNCTION-403 36 60.74 PATTERN-2
JUNCTION-404 40 6.4 PATTERN-2
JUNCTION-405 40 30.58 PATTERN-2
JUNCTION-406 42 0 PATTERN-2
JUNCTION-407 35 0 PATTERN-2
JUNCTION-408 40 0 PATTERN-2
JUNCTION-409 40 101.84 PATTERN-2
JUNCTION-410 40 0 PATTERN-2
JUNCTION-411 40 17.46 PATTERN-2
JUNCTION-412 50 33.56 PATTERN-2
JUNCTION-413 45 0 PATTERN-2
JUNCTION-414 43 37.44 PATTERN-2
JUNCTION-415 43 0 PATTERN-2
JUNCTION-416 41 0 PATTERN-2
JUNCTION-417 46 49.34 PATTERN-2
JUNCTION-418 58 84.6 PATTERN-2
JUNCTION-419 40 42.92 PATTERN-2
JUNCTION-420 44 19.34 PATTERN-2
JUNCTION-421 43 0 PATTERN-2
JUNCTION-422 42 2.3 PATTERN-2
JUNCTION-423 43 0 PATTERN-2
JUNCTION-424 44 20.3 PATTERN-2
JUNCTION-425 42 0 PATTERN-2
JUNCTION-426 44 0 PATTERN-2
JUNCTION-427 48 0 PATTERN-2
JUNCTION-428 58 0 PATTERN-2
JUNCTION-429 54 0 PATTERN-2
JUNCTION-430 60 25.18 PATTERN-2
JUNCTION-431 45 157 PATTERN-2
JUNCTION-432 60 54.02 PATTERN-2
JUNCTION-433 60 0 PATTERN-2
JUNCTION-434 60 0 PATTERN-2
JUNCTION-435 95 0 PATTERN-2
JUNCTION-436 101 0 PATTERN-2
JUNCTION-437 105 0 PATTERN-2
JUNCTION-438 140 0 PATTERN-2
JUNCTION-439 193 0 PATTERN-2
JUNCTION-440 105 0 PATTERN-2
JUNCTION-441 60 0 PATTERN-2
JUNCTION-442 62 0 PATTERN-2
JUNCTION-443 60 0 PATTERN-2
JUNCTION-444 52 0 PATTERN-2
JUNCTION-445 68 0 PATTERN-2
JUNCTION-446 75 42.84 PATTERN-2
JUNCTION-447 60 0 PATTERN-2
JUNCTION-448 52 0 PATTERN-2
JUNCTION-449 193 0 PATTERN-2
JUNCTION-450 59 0 PATTERN-2
JUNCTION-451 55 0 PATTERN-2
JUNCTION-452 52 0 PATTERN-2
JUNCTION-453 45 46.68 PATTERN-2
JUNCTION-454 44 0 PATTERN-2
JUNCTION-455 40 27.08 PATTERN-2
JUNCTION-456 45 0 PATTERN-2
JUNCTION-457 45 0 PATTERN-2
JUNCTION-458 43 62.44 PATTERN-2
JUNCTION-459 40 116.88 PATTERN-2
JUNCTION-460 47 0 PATTERN-2
JUNCTION-461 45 99.16 PATTERN-2
JUNCTION-462 48 39.42 PATTERN-2
JUNCTION-463 46 0 PATTERN-2
JUNCTION-464 45 3.14 PATTERN-2
JUNCTION-465 48 0 PATTERN-2
JUNCTION-466 50 27.28 PATTERN-2
JUNCTION-467 50 0 PATTERN-2
JUNCTION-468 52 110.8 PATTERN-2
JUNCTION-469 50 0 PATTERN-2
JUNCTION-470 58 64.92 PATTERN-2
JUNCTION-471 51 16.32 PATTERN-2
JUNCTION-472 50 0 PATTERN-2
JUNCTION-473 55 33.92 PATTERN-2
JUNCTION-474 56 0 PATTERN-2
JUNCTION-475 55 0 PATTERN-2
JUNCTION-476 63 0 PATTERN-2
JUNCTION-477 62 0 PATTERN-2
JUNCTION-478 60 17.3 PATTERN-2
JUNCTION-479 70 0 PATTERN-2
JUNCTION-480 70 53.94 PATTERN-2
JUNCTION-481 100 1.14 PATTERN-2
JUNCTION-482 65 38.32 PATTERN-2
JUNCTION-483 68 0 PATTERN-2
JUNCTION-484 69 0 PATTERN-2
JUNCTION-485 72 61.72 PATTERN-2
JUNCTION-486 65 0 PATTERN-2
JUNCTION-487 56 0 PATTERN-2
JUNCTION-488 55 0 PATTERN-2
JUNCTION-489 57 17.92 PATTERN-2
JUNCTION-490 55 18.2 PATTERN-2
JUNCTION-491 52 33.22 PATTERN-2
JUNCTION-492 49 17.64 PATTERN-2
JUNCTION-493 48 0 PATTERN-2
JUNCTION-494 48 0 PATTERN-2
JUNCTION-495 48 0 PATTERN-2
JUNCTION-496 47 65.22 PATTERN-2
JUNCTION-497 49 0 PATTERN-2
JUNCTION-498 52 36.66 PATTERN-2
JUNCTION-499 55 0 PATTERN-2
JUNCTION-500 52 0 PATTERN-2
JUNCTION-501 54 0 PATTERN-2
JUNCTION-502 60 84.68 PATTERN-2
JUNCTION-503 57 0 PATTERN-2
JUNCTION-504 48 0 PATTERN-2
JUNCTION-505 47 39 PATTERN-2
JUNCTION-506 46 0 PATTERN-2
JUNCTION-507 45 0 PATTERN-2
JUNCTION-508 43 0 PATTERN-2
JUNCTION-509 43 62.2 PATTERN-2
JUNCTION-510 53 84.02 PATTERN-2
JUNCTION-511 49 15.34 PATTERN-2
JUNCTION-512 54 0 PATTERN-2
JUNCTION-513 55 69.18 PATTERN-2
JUNCTION-514 54 0 PATTERN-2
JUNCTION-515 53 0 PATTERN-2
JUNCTION-516 50 0 PATTERN-2
JUNCTION-517 50 53.68 PATTERN-2
JUNCTION-518 50 0 PATTERN-2
JUNCTION-519 55 91.06 PATTERN-2
JUNCTION-520 55 0 PATTERN-2
JUNCTION-521 50 53.88 PATTERN-2
JUNCTION-522 49 0 PATTERN-2
JUNCTION-523 51 23.02 PATTERN-2
JUNCTION-524 50 42.74 PATTERN-2
JUNCTION-525 54 0 PATTERN-2
JUNCTION-526 54 0 PATTERN-2
JUNCTION-527 59 0 PATTERN-2
JUNCTION-528 53 15.38 PATTERN-2
JUNCTION-529 68 0 PATTERN-2
JUNCTION-530 68 0 PATTERN-2
JUNCTION-531 67 16.18 PATTERN-2
JUNCTION-532 71 0 PATTERN-2
JUNCTION-533 72 0 PATTERN-2
JUNCTION-534 75 30.34 PATTERN-2
JUNCTION-535 75 0 PATTERN-2
JUNCTION-536 75 0 PATTERN-2
JUNCTION-537 78 18.46 PATTERN-2
JUNCTION-538 74 44.06 PATTERN-2
JUNCTION-539 71 0 PATTERN-2
JUNCTION-540 66 33.58 PATTERN-2
JUNCTION-541 67 0 PATTERN-2
JUNCTION-542 73 0 PATTERN-2
JUNCTION-543 70 51.42 PATTERN-2
JUNCTION-544 78 0 PATTERN-2
JUNCTION-545 78 0 PATTERN-2
JUNCTION-546 82 0 PATTERN-2
JUNCTION-547 81 0 PATTERN-2
JUNCTION-548 80 23.94 PATTERN-2
JUNCTION-549 82 22.26 PATTERN-2
JUNCTION-550 86 0 PATTERN-2
JUNCTION-551 82 0 PATTERN-2
JUNCTION-552 85 0 PATTERN-2
JUNCTION-553 86 0 PATTERN-2
JUNCTION-554 86 0 PATTERN-2
JUNCTION-555 85 45.38 PATTERN-2
JUNCTION-556 86 0 PATTERN-2
JUNCTION-557 86 0 PATTERN-2
JUNCTION-558 87 0 PATTERN-2
JUNCTION-559 74 0 PATTERN-2
JUNCTION-560 81 76.24 PATTERN-2
JUNCTION-561 85 37.1 PATTERN-2
JUNCTION-562 92 16.98 PATTERN-2
JUNCTION-563 88 0 PATTERN-2
JUNCTION-564 90 0 PATTERN-2
JUNCTION-565 91 15.3 PATTERN-2
JUNCTION-566 90 0 PATTERN-2
JUNCTION-567 90 0 PATTERN-2
JUNCTION-568 96 20.58 PATTERN-2
JUNCTION-569 95 0 PATTERN-2
JUNCTION-570 91 0 PATTERN-2
JUNCTION-571 94 19.66 PATTERN-2
JUNCTION-572 96 0 PATTERN-2
JUNCTION-573 94 0 PATTERN-2
JUNCTION-574 94 10.78 PATTERN-2
JUNCTION-575 94 0 PATTERN-2
JUNCTION-576 99 0 PATTERN-2
JUNCTION-577 100 15.64 PATTERN-2
JUNCTION-578 72 0 PATTERN-2
JUNCTION-579 75 0 PATTERN-2
JUNCTION-580 98 0 PATTERN-2
JUNCTION-581 98 0 PATTERN-2
JUNCTION-582 97 0 PATTERN-2
JUNCTION-583 97 17.84 PATTERN-2
JUNCTION-584 90 0 PATTERN-2
JUNCTION-585 83 21.88 PATTERN-2
JUNCTION-586 83 7.66 PATTERN-2
JUNCTION-587 83 0 PATTERN-2
JUNCTION-588 82 0 PATTERN-2
JUNCTION-589 80 3.36 PATTERN-2
JUNCTION-590 80 1.28 PATTERN-2
JUNCTION-591 60 50.06 PATTERN-2
JUNCTION-592 67 59.08 PATTERN-2
JUNCTION-593 63 68.76 PATTERN-2
JUNCTION-594 71 19.82 PATTERN-2
JUNCTION-595 72 0 PATTERN-2
JUNCTION-596 72 0 PATTERN-2
JUNCTION-597 72 0 PATTERN-2
JUNCTION-598 72 31.2 PATTERN-2
JUNCTION-599 68 0 PATTERN-2
JUNCTION-600 68 0 PATTERN-2
JUNCTION-601 68 24.56 PATTERN-2
JUNCTION-602 65 0 PATTERN-2
JUNCTION-603 64 0 PATTERN-2
JUNCTION-604 64 60.12 PATTERN-2
JUNCTION-605 73 37.46 PATTERN-2
JUNCTION-606 74 0 PATTERN-2
JUNCTION-607 73 16.18 PATTERN-2
JUNCTION-608 78 26.2 PATTERN-2
JUNCTION-609 73 19.88 PATTERN-2
JUNCTION-610 75 0 PATTERN-2
JUNCTION-611 79 0 PATTERN-2
JUNCTION-612 78 19 PATTERN-2
JUNCTION-613 80 0 PATTERN-2
JUNCTION-614 82 25.32 PATTERN-2
JUNCTION-615 80 0 PATTERN-2
JUNCTION-616 81 0 PATTERN-2
JUNCTION-617 78 0 PATTERN-2
JUNCTION-618 72 0 PATTERN-2
JUNCTION-619 74 0 PATTERN-2
JUNCTION-620 77 0 PATTERN-2
JUNCTION-621 77 9.9 PATTERN-2
JUNCTION-622 78 0 PATTERN-2
JUNCTION-623 68 0 PATTERN-2
JUNCTION-624 68 0 PATTERN-2
JUNCTION-625 68 0 PATTERN-2
JUNCTION-626 63 0 PATTERN-2
JUNCTION-627 69 48.8 PATTERN-2
JUNCTION-628 65 26.8 PATTERN-2
JUNCTION-629 62 26.36 PATTERN-2
JUNCTION-630 84 0.08 PATTERN-2
JUNCTION-631 82 44.44 PATTERN-2
JUNCTION-632 90 21.3 PATTERN-2
JUNCTION-633 98 28.24 PATTERN-2
JUNCTION-634 98 5.48 PATTERN-2
JUNCTION-635 95 0 PATTERN-2
JUNCTION-636 95 0 PATTERN-2
JUNCTION-637 99 0 PATTERN-2
JUNCTION-638 100 21.78 PATTERN-2
JUNCTION-639 98 0 PATTERN-2
JUNCTION-640 98 0 PATTERN-2
JUNCTION-641 91 20.32 PATTERN-2
JUNCTION-642 87 0 PATTERN-2
JUNCTION-643 83 0 PATTERN-2
JUNCTION-644 85 21.26 PATTERN-2
JUNCTION-645 86 0 PATTERN-2
JUNCTION-646 87 21.28 PATTERN-2
JUNCTION-647 84 16.44 PATTERN-2
JUNCTION-648 90 0 PATTERN-2
JUNCTION-649 91 21.04 PATTERN-2
JUNCTION-650 77 16.68 PATTERN-2
JUNCTION-651 80 0 PATTERN-2
JUNCTION-652 82 16.56 PATTERN-2
JUNCTION-653 84 24.2 PATTERN-2
JUNCTION-654 80 11.14 PATTERN-2
JUNCTION-655 79 29.54 PATTERN-2
JUNCTION-656 78 10.86 PATTERN-2
JUNCTION-657 77 0 PATTERN-2
JUNCTION-658 79 30.4 PATTERN-2
JUNCTION-659 78 0 PATTERN-2
JUNCTION-660 84 0 PATTERN-2
JUNCTION-661 78 0 PATTERN-2
JUNCTION-662 89 0 PATTERN-2
JUNCTION-663 90 29.08 PATTERN-2
JUNCTION-664 97 0 PATTERN-2
JUNCTION-665 97 0 PATTERN-2
JUNCTION-666 97 9.62 PATTERN-2
JUNCTION-667 97 0 PATTERN-2
JUNCTION-668 97 0 PATTERN-2
JUNCTION-669 97 18.62 PATTERN-2
JUNCTION-670 72 0 PATTERN-2
JUNCTION-671 73 27 PATTERN-2
JUNCTION-672 75 33.94 PATTERN-2
JUNCTION-673 75 0 PATTERN-2
JUNCTION-674 80 0 PATTERN-2
JUNCTION-675 84 5.52 PATTERN-2
JUNCTION-676 81 79.08 PATTERN-2
JUNCTION-677 85 0 PATTERN-2
JUNCTION-678 85 0 PATTERN-2
JUNCTION-679 88 0 PATTERN-2
JUNCTION-680 82 0 PATTERN-2
JUNCTION-681 84 35.38 PATTERN-2
JUNCTION-682 83 0 PATTERN-2
JUNCTION-683 81 0 PATTERN-2
JUNCTION-684 82 22.38 PATTERN-2
JUNCTION-685 83 26.74 PATTERN-2
JUNCTION-686 75 24.78 PATTERN-2
JUNCTION-687 75 7.56 PATTERN-2
JUNCTION-688 73 16.12 PATTERN-2
JUNCTION-689 72 0 PATTERN-2
JUNCTION-690 70 0 PATTERN-2
JUNCTION-691 65 0 PATTERN-2
JUNCTION-692 65 0 PATTERN-2
JUNCTION-693 63 0 PATTERN-2
JUNCTION-694 64 45.14 PATTERN-2
JUNCTION-695 63 56.78 PATTERN-2
JUNCTION-696 60 0 PATTERN-2
JUNCTION-697 60 0 PATTERN-2
JUNCTION-698 59 44.8 PATTERN-2
JUNCTION-699 60 0 PATTERN-2
JUNCTION-700 62 0 PATTERN-2
JUNCTION-701 57 0 PATTERN-2
JUNCTION-702 78 0 PATTERN-2
JUNCTION-703 75 0 PATTERN-2
JUNCTION-704 75 13.48 PATTERN-2
JUNCTION-705 74 0 PATTERN-2
JUNCTION-706 73 0 PATTERN-2
JUNCTION-707 70 13.98 PATTERN-2
JUNCTION-708 67 0 PATTERN-2
JUNCTION-709 68 13.34 PATTERN-2
JUNCTION-710 70 0 PATTERN-2
JUNCTION-711 73 2.48 PATTERN-2
JUNCTION-712 69 17.02 PATTERN-2
JUNCTION-713 67 0 PATTERN-2
JUNCTION-714 64 31.98 PATTERN-2
JUNCTION-715 65 0 PATTERN-2
JUNCTION-716 64 0 PATTERN-2
JUNCTION-717 64 0 PATTERN-2
JUNCTION-718 62 0 PATTERN-2
JUNCTION-719 86 0 PATTERN-2
JUNCTION-720 85 22.76 PATTERN-2
JUNCTION-721 86 0 PATTERN-2
JUNCTION-722 122 0 PATTERN-2
JUNCTION-723 118 0 PATTERN-2
JUNCTION-724 180 0 PATTERN-2
JUNCTION-725 180 0 PATTERN-2
JUNCTION-726 100 0 PATTERN-2
JUNCTION-727 95 13.16 PATTERN-2
JUNCTION-728 88 30.82 PATTERN-2
JUNCTION-729 91 0 PATTERN-2
JUNCTION-730 91 28.32 PATTERN-2
JUNCTION-731 93 0 PATTERN-2
JUNCTION-732 95 18.28 PATTERN-2
JUNCTION-733 97 29.9 PATTERN-2
JUNCTION-734 93 0 PATTERN-2
JUNCTION-735 86 0 PATTERN-2
JUNCTION-736 88 30.62 PATTERN-2
JUNCTION-737 86 0 PATTERN-2
JUNCTION-738 92 0 PATTERN-2
JUNCTION-739 93 59.42 PATTERN-2
JUNCTION-740 91 0 PATTERN-2
JUNCTION-741 95 0 PATTERN-2
JUNCTION-742 95 18.34 PATTERN-2
JUNCTION-743 91 27.88 PATTERN-2
JUNCTION-744 91 0 PATTERN-2
JUNCTION-745 91 0 PATTERN-2
JUNCTION-746 98 0 PATTERN-2
JUNCTION-747 120 0 PATTERN-2
JUNCTION-748 89 43.38 PATTERN-2
JUNCTION-749 92 0 PATTERN-2
JUNCTION-750 93 0 PATTERN-2
JUNCTION-751 93 26.7 PATTERN-2
JUNCTION-752 105 0 PATTERN-2
JUNCTION-753 67 0 PATTERN-2
JUNCTION-754 67 0 PATTERN-2
JUNCTION-755 95 0 PATTERN-2
JUNCTION-756 93 0 PATTERN-2
JUNCTION-757 93 0 PATTERN-2
JUNCTION-758 90 25.38 PATTERN-2
JUNCTION-759 92 24.66 PATTERN-2
JUNCTION-760 93 52.28 PATTERN-2
JUNCTION-761 89 0 PATTERN-2
JUNCTION-762 106 16.2 PATTERN-2
JUNCTION-763 85 14.02 PATTERN-2
JUNCTION-764 91 0 PATTERN-2
JUNCTION-765 91 0 PATTERN-2
JUNCTION-766 91 0 PATTERN-2
JUNCTION-767 95 0 PATTERN-2
JUNCTION-768 95 0 PATTERN-2
JUNCTION-769 95 37.52 PATTERN-2
JUNCTION-770 96 0 PATTERN-2
JUNCTION-771 97 0 PATTERN-2
JUNCTION-772 97 26.64 PATTERN-2
JUNCTION-773 100 14.14 PATTERN-2
JUNCTION-774 95 31.16 PATTERN-2
JUNCTION-775 95 24.52 PATTERN-2
JUNCTION-776 94 0 PATTERN-2
JUNCTION-777 99 0 PATTERN-2
JUNCTION-778 100 38.74 PATTERN-2
JUNCTION-779 100 0 PATTERN-2
JUNCTION-780 102 20.78 PATTERN-2
JUNCTION-781 102 0 PATTERN-2
JUNCTION-782 104 0 PATTERN-2
JUNCTION-783 104 0 PATTERN-2
JUNCTION-784 104 0 PATTERN-2
JUNCTION-785 105 33.94 PATTERN-2
JUNCTION-786 110 33.98 PATTERN-2
JUNCTION-787 87 0 PATTERN-2
JUNCTION-788 88 0 PATTERN-2
JUNCTION-789 88 0 PATTERN-2
JUNCTION-790 89 0.04 PATTERN-2
JUNCTION-791 85 0 PATTERN-2
JUNCTION-792 84 8.96 PATTERN-2
JUNCTION-793 85 0 PATTERN-2
JUNCTION-794 90 0 PATTERN-2
JUNCTION-795 87 0 PATTERN-2
JUNCTION-796 84 0 PATTERN-2
JUNCTION-797 84 0 PATTERN-2
JUNCTION-798 82 7.04 PATTERN-2
JUNCTION-799 90 0 PATTERN-2
JUNCTION-800 95 0 PATTERN-2
JUNCTION-801 105 35.62 PATTERN-2
JUNCTION-802 100 0 PATTERN-2
JUNCTION-803 95 0 PATTERN-2
JUNCTION-804 97 0 PATTERN-2
JUNCTION-805 85 0 PATTERN-2
JUNCTION-806 95 0 PATTERN-2
JUNCTION-807 105 119.02 PATTERN-2
JUNCTION-808 33 0 PATTERN-2
JUNCTION-809 32 0 PATTERN-2
JUNCTION-810 32 17.48 PATTERN-2
JUNCTION-811 33 0 PATTERN-2
JUNCTION-812 34 66 PATTERN-2
JUNCTION-813 33 0 PATTERN-2
JUNCTION-814 35 0 PATTERN-2
JUNCTION-815 34 7.48 PATTERN-2
JUNCTION-816 35 0 PATTERN-2
JUNCTION-817 34 66.76 PATTERN-2
JUNCTION-818 35 0 PATTERN-2
JUNCTION-819 35 0 PATTERN-2
JUNCTION-820 35 28.54 PATTERN-2
JUNCTION-821 35 0 PATTERN-2
JUNCTION-822 35 0 PATTERN-2
JUNCTION-823 35 26.42 PATTERN-2
JUNCTION-824 35 0 PATTERN-2
JUNCTION-825 33 0 PATTERN-2
JUNCTION-826 32 0 PATTERN-2
JUNCTION-827 31 0 PATTERN-2
JUNCTION-828 29 22.4 PATTERN-2
JUNCTION-829 30 58.96 PATTERN-2
JUNCTION-830 28 0 PATTERN-2
JUNCTION-831 35 0 PATTERN-2
JUNCTION-832 31 73.5 PATTERN-2
JUNCTION-833 32 49.82 PATTERN-2
JUNCTION-834 30 0 PATTERN-2
JUNCTION-835 29 0 PATTERN-2
JUNCTION-836 27 0 PATTERN-2
JUNCTION-837 27 0 PATTERN-2
JUNCTION-838 50 0 PATTERN-2
JUNCTION-839 50 0 PATTERN-2
JUNCTION-840 50 0 PATTERN-2
JUNCTION-841 50 0 PATTERN-2
JUNCTION-842 49 0 PATTERN-2
JUNCTION-843 48 22.96 PATTERN-2
JUNCTION-844 50 0 PATTERN-2
JUNCTION-845 48 15.62 PATTERN-2
JUNCTION-846 45 28.94 PATTERN-2
JUNCTION-847 45 0 PATTERN-2
JUNCTION-848 47 0 PATTERN-2
JUNCTION-849 48 0 PATTERN-2
JUNCTION-850 45 0 PATTERN-2
JUNCTION-851 45 0 PATTERN-2
JUNCTION-852 50 29.1 PATTERN-2
JUNCTION-853 44 18.56 PATTERN-2
JUNCTION-854 44 14.44 PATTERN-2
JUNCTION-855 45 75.84 PATTERN-2
JUNCTION-856 45 55.18 PATTERN-2
JUNCTION-857 40 0 PATTERN-2
JUNCTION-858 40 0 PATTERN-2
JUNCTION-859 40 16.58 PATTERN-2
JUNCTION-860 40 33.7 PATTERN-2
JUNCTION-861 40 51.1 PATTERN-2
JUNCTION-862 42 0 PATTERN-2
JUNCTION-863 42 0 PATTERN-2
JUNCTION-864 40 0 PATTERN-2
JUNCTION-865 40 0 PATTERN-2
JUNCTION-866 42 0 PATTERN-2
JUNCTION-867 35 66.46 PATTERN-2
JUNCTION-868 33 0 PATTERN-2
JUNCTION-869 32 37.6 PATTERN-2
JUNCTION-870 31 0 PATTERN-2
JUNCTION-871 29 65.56 PATTERN-2
JUNCTION-872 21 0 PATTERN-2
JUNCTION-873 35 24.9 PATTERN-2
JUNCTION-874 60 34.88 PATTERN-2
JUNCTION-875 27 0 PATTERN-2
JUNCTION-876 34 0 PATTERN-2
JUNCTION-877 34 22.52 PATTERN-2
JUNCTION-878 35 0 PATTERN-2
JUNCTION-879 35 0 PATTERN-2
JUNCTION-880 35 16.12 PATTERN-2
JUNCTION-881 37 5.84 PATTERN-2
JUNCTION-882 37 0 PATTERN-2
JUNCTION-883 38 13.08 PATTERN-2
JUNCTION-884 38 0 PATTERN-2
JUNCTION-885 37 0 PATTERN-2
JUNCTION-886 38 0 PATTERN-2
JUNCTION-887 37 34.68 PATTERN-2
JUNCTION-888 39 94.26 PATTERN-2
JUNCTION-889 42 99.64 PATTERN-2
JUNCTION-890 39 0 PATTERN-2
JUNCTION-891 39 0 PATTERN-2
JUNCTION-892 40 0 PATTERN-2
JUNCTION-893 38 0 PATTERN-2
JUNCTION-894 38 28.3 PATTERN-2
JUNCTION-895 50 0 PATTERN-2
JUNCTION-896 50 66.82 PATTERN-2
JUNCTION-897 35 44.42 PATTERN-2
JUNCTION-898 40 9.82 PATTERN-2
JUNCTION-899 38 24.82 PATTERN-2
JUNCTION-900 70 0 PATTERN-2
JUNCTION-901 92 14.58 PATTERN-2
JUNCTION-902 70 0 PATTERN-2
JUNCTION-903 75 0 PATTERN-2
JUNCTION-904 80 0 PATTERN-2
JUNCTION-905 50 15.2 PATTERN-2
JUNCTION-906 120 0 PATTERN-2
JUNCTION-907 125 0 PATTERN-2
JUNCTION-908 75 0 PATTERN-2
JUNCTION-909 85 0 PATTERN-2
JUNCTION-910 95 15.26 PATTERN-2
JUNCTION-911 130 0 PATTERN-2
JUNCTION-912 90 0 PATTERN-2
JUNCTION-913 100 8.6 PATTERN-2
JUNCTION-914 120 9.52 PATTERN-2
JUNCTION-915 110 0 PATTERN-2
JUNCTION-916 95 38.8 PATTERN-2
JUNCTION-917 66 0 PATTERN-2
JUNCTION-918 82 0 PATTERN-2
JUNCTION-919 80 0 PATTERN-2
JUNCTION-920 65 49.22 PATTERN-2
JUNCTION-921 50 0 PATTERN-2
JUNCTION-922 65 12.9 PATTERN-2
JUNCTION-923 60 0 PATTERN-2
JUNCTION-924 31 0 PATTERN-2
JUNCTION-925 30 12.28 PATTERN-2
JUNCTION-926 62 21.74 PATTERN-2
JUNCTION-927 50 0 PATTERN-2
JUNCTION-928 50 27.78 PATTERN-2
JUNCTION-929 50 14.58 PATTERN-2
JUNCTION-930 62 19.74 PATTERN-2
JUNCTION-931 60 0 PATTERN-2
JUNCTION-932 78 0 PATTERN-2
JUNCTION-933 160 0 PATTERN-2
JUNCTION-934 80 0 PATTERN-2
JUNCTION-935 160 0 PATTERN-2
JUNCTION-936 75 0 PATTERN-2
JUNCTION-937 45 42.88 PATTERN-2
JUNCTION-938 41 0 PATTERN-2
JUNCTION-939 35 25.02 PATTERN-2
JUNCTION-940 35 26.5 PATTERN-2
JUNCTION-941 43 0 PATTERN-2
JUNCTION-942 42 51.28 PATTERN-2
JUNCTION-943 40 0 PATTERN-2
JUNCTION-944 40 35.22 PATTERN-2
JUNCTION-945 41 18.76 PATTERN-2
JUNCTION-946 44 20.5 PATTERN-2
JUNCTION-947 47 46.46 PATTERN-2
JUNCTION-948 50 45.26 PATTERN-2
JUNCTION-949 42 35.48 PATTERN-2
JUNCTION-950 40 0 PATTERN-2
JUNCTION-951 40 40.08 PATTERN-2
JUNCTION-952 45 13.04 PATTERN-2
JUNCTION-953 65 42.86 PATTERN-2
JUNCTION-954 62 0 PATTERN-2
JUNCTION-955 75 15.28 PATTERN-2
JUNCTION-956 70 0 PATTERN-2
JUNCTION-957 72 110.9 PATTERN-2
JUNCTION-958 80 0 PATTERN-2
JUNCTION-959 79 10.46 PATTERN-2
JUNCTION-960 80 47.14 PATTERN-2
JUNCTION-961 75 0 PATTERN-2
JUNCTION-962 65 21.2 PATTERN-2
JUNCTION-963 32 0 PATTERN-2
JUNCTION-964 33 0 PATTERN-2
JUNCTION-965 33 26.32 PATTERN-2
JUNCTION-966 31 0 PATTERN-2
JUNCTION-967 56 0 PATTERN-2
JUNCTION-968 57 0 PATTERN-2
JUNCTION-969 61 26.82 PATTERN-2
JUNCTION-970 55 0 PATTERN-2
JUNCTION-971 55 0 PATTERN-2
JUNCTION-972 55 22.06 PATTERN-2
JUNCTION-973 54 6.94 PATTERN-2
JUNCTION-974 55 41.74 PATTERN-2
JUNCTION-975 55 115 PATTERN-2
JUNCTION-976 55 12.84 PATTERN-2
JUNCTION-977 55 0 PATTERN-2
JUNCTION-978 60 15 PATTERN-2
JUNCTION-979 55 16.2 PATTERN-2
JUNCTION-980 65 0 PATTERN-2
JUNCTION-981 65 90.7 PATTERN-2
JUNCTION-982 65 0 PATTERN-2
JUNCTION-983 62 0 PATTERN-2
JUNCTION-984 60 0 PATTERN-2
JUNCTION-985 65 0 PATTERN-2
JUNCTION-986 54 0 PATTERN-2
JUNCTION-987 65 0 PATTERN-2
JUNCTION-988 70 27.02 PATTERN-2
JUNCTION-989 65 0 PATTERN-2
JUNCTION-990 64 0 PATTERN-2
JUNCTION-991 65 0 PATTERN-2
JUNCTION-992 65 0 PATTERN-2
JUNCTION-993 65 0 PATTERN-2
JUNCTION-994 72 0 PATTERN-2
JUNCTION-995 76 44.86 PATTERN-2
JUNCTION-996 68 0 PATTERN-2
JUNCTION-997 67 0 PATTERN-2
JUNCTION-998 65 67.5 PATTERN-2
JUNCTION-999 70 0 PATTERN-2
JUNCTION-1000 69 18.5 PATTERN-2
JUNCTION-1001 65 14.38 PATTERN-2
JUNCTION-1002 70 0 PATTERN-2
JUNCTION-1003 72 14.16 PATTERN-2
JUNCTION-1004 72 0 PATTERN-2
JUNCTION-1005 74 23.4 PATTERN-2
JUNCTION-1006 74 0 PATTERN-2
JUNCTION-1007 75 0 PATTERN-2
JUNCTION-1008 78 0 PATTERN-2
JUNCTION-1009 75 0 PATTERN-2
JUNCTION-1010 77 0 PATTERN-2
JUNCTION-1011 79 0 PATTERN-2
JUNCTION-1012 80 10.2 PATTERN-2
JUNCTION-1013 80 0 PATTERN-2
JUNCTION-1014 83 0 PATTERN-2
JUNCTION-1015 82 0 PATTERN-2
JUNCTION-1016 86 0 PATTERN-2
JUNCTION-1017 85 0 PATTERN-2
JUNCTION-1018 83 39.4 PATTERN-2
JUNCTION-1019 90 44.12 PATTERN-2
JUNCTION-1020 94 24.16 PATTERN-2
JUNCTION-1021 78 0 PATTERN-2
JUNCTION-1022 71 0 PATTERN-2
JUNCTION-1023 75 0 PATTERN-2
JUNCTION-1024 71 0 PATTERN-2
JUNCTION-1025 71 8.36 PATTERN-2
JUNCTION-1026 73 0 PATTERN-2
JUNCTION-1027 71 0 PATTERN-2
JUNCTION-1028 70 0 PATTERN-2
JUNCTION-1029 70 0 PATTERN-2
JUNCTION-1030 60 0 PATTERN-2
JUNCTION-1031 60 32.08 PATTERN-2
JUNCTION-1032 62 23.94 PATTERN-2
JUNCTION-1033 60 0 PATTERN-2
JUNCTION-1034 59 0 PATTERN-2
JUNCTION-1035 57 0 PATTERN-2
JUNCTION-1036 57 18.68 PATTERN-2
JUNCTION-1037 57 0 PATTERN-2
JUNCTION-1038 54 58.14 PATTERN-2
JUNCTION-1039 53 34.9 PATTERN-2
JUNCTION-1040 57 0 PATTERN-2
JUNCTION-1041 50 0 PATTERN-2
JUNCTION-1042 52 57.48 PATTERN-2
JUNCTION-1043 50 32.66 PATTERN-2
JUNCTION-1044 50 20.56 PATTERN-2
JUNCTION-1045 48 0 PATTERN-2
JUNCTION-1046 48 28.22 PATTERN-2
JUNCTION-1047 50 37.82 PATTERN-2
JUNCTION-1048 70 49.14 PATTERN-2
JUNCTION-1049 75 27.72 PATTERN-2
JUNCTION-1050 75 14.8 PATTERN-2
JUNCTION-1051 75 25.08 PATTERN-2
JUNCTION-1052 80 0 PATTERN-2
JUNCTION-1053 90 0 PATTERN-2
JUNCTION-1054 88 33.32 PATTERN-2
JUNCTION-1055 65 0 PATTERN-2
JUNCTION-1056 75 34.76 PATTERN-2
JUNCTION-1057 66 13.52 PATTERN-2
JUNCTION-1058 58 12.48 PATTERN-2
JUNCTION-1059 56 22.36 PATTERN-2
JUNCTION-1060 57 0 PATTERN-2
JUNCTION-1061 63 22.7 PATTERN-2
JUNCTION-1062 70 28.68 PATTERN-2
JUNCTION-1063 68 0 PATTERN-2
JUNCTION-1064 78 18.42 PATTERN-2
JUNCTION-1065 55 27.32 PATTERN-2
JUNCTION-1066 56 0 PATTERN-2
JUNCTION-1067 57 0 PATTERN-2
JUNCTION-1068 57 54.3 PATTERN-2
JUNCTION-1069 71 16.72 PATTERN-2
JUNCTION-1070 69 19.26 PATTERN-2
JUNCTION-1071 71 0 PATTERN-2
JUNCTION-1072 63 29.56 PATTERN-2
JUNCTION-1073 71 0 PATTERN-2
JUNCTION-1074 72 0 PATTERN-2
JUNCTION-1075 74 41.64 PATTERN-2
JUNCTION-1076 70 0 PATTERN-2
JUNCTION-1077 74 0 PATTERN-2
JUNCTION-1078 74 44.96 PATTERN-2
JUNCTION-1079 77 0 PATTERN-2
JUNCTION-1080 82 53.22 PATTERN-2
JUNCTION-1081 58 17.62 PATTERN-2
JUNCTION-1082 73 37.04 PATTERN-2
JUNCTION-1083 76 27.74 PATTERN-2
JUNCTION-1084 80 48.9 PATTERN-2
JUNCTION-1085 80 31.18 PATTERN-2
JUNCTION-1086 102 16.7 PATTERN-2
JUNCTION-1087 105 7.8 PATTERN-2
JUNCTION-1088 85 0 PATTERN-2
JUNCTION-1089 85 0 PATTERN-2
JUNCTION-1090 101 18.82 PATTERN-2
JUNCTION-1091 101 0 PATTERN-2
JUNCTION-1092 100 0 PATTERN-2
JUNCTION-1093 98 22.54 PATTERN-2
JUNCTION-1094 100 0 PATTERN-2
JUNCTION-1095 120 27.26 PATTERN-2
JUNCTION-1096 102 0 PATTERN-2
JUNCTION-1097 102 29.3 PATTERN-2
JUNCTION-1098 108 0 PATTERN-2
JUNCTION-1099 145 0 PATTERN-2
JUNCTION-1100 195 0 PATTERN-2
JUNCTION-1101 100 0 PATTERN-2
JUNCTION-1102 85 0 PATTERN-2
JUNCTION-1103 85 29.76 PATTERN-2
JUNCTION-1104 81 41.6 PATTERN-2
JUNCTION-1105 80 0 PATTERN-2
JUNCTION-1106 77 0 PATTERN-2
JUNCTION-1107 75 0 PATTERN-2
JUNCTION-1108 92 0 PATTERN-2
JUNCTION-1109 112 0 PATTERN-2
JUNCTION-1110 112 0 PATTERN-2
JUNCTION-1111 112 31.54 PATTERN-2
JUNCTION-1112 120 0 PATTERN-2
JUNCTION-1113 122 22.2 PATTERN-2
JUNCTION-1114 120 0 PATTERN-2
JUNCTION-1115 122 0 PATTERN-2
JUNCTION-1116 30 0 PATTERN-2
JUNCTION-1117 30 0 PATTERN-2
JUNCTION-1118 30 46.5 PATTERN-2
JUNCTION-1119 29 48.04 PATTERN-2
JUNCTION-1120 29 0 PATTERN-2
JUNCTION-1121 31 19.66 PATTERN-2
JUNCTION-1122 30 0 PATTERN-2
JUNCTION-1123 29 0 PATTERN-2
JUNCTION-1124 30 25.22 PATTERN-2
JUNCTION-1125 25 0 PATTERN-2
JUNCTION-1126 25 64.46 PATTERN-2
JUNCTION-1127 25 0 PATTERN-2
JUNCTION-1128 25 0 PATTERN-2
JUNCTION-1129 25 0 PATTERN-2
JUNCTION-1130 35 0 PATTERN-2
JUNCTION-1131 25 0 PATTERN-2
JUNCTION-1132 24 0 PATTERN-2
JUNCTION-1133 25 49.96 PATTERN-2
JUNCTION-1134 32 0 PATTERN-2
JUNCTION-1135 35 0 PATTERN-2
JUNCTION-1136 25 0 PATTERN-2
JUNCTION-1137 38 0 PATTERN-2
JUNCTION-1138 40 68.76 PATTERN-2
JUNCTION-1139 40 36.28 PATTERN-2
JUNCTION-1140 40 0 PATTERN-2
JUNCTION-1141 20 7.26 PATTERN-2
JUNCTION-1142 25 27.72 PATTERN-2
JUNCTION-1143 25 25.78 PATTERN-2
JUNCTION-1144 26 16.08 PATTERN-2
JUNCTION-1145 24 0 PATTERN-2
JUNCTION-1146 26 0 PATTERN-2
JUNCTION-1147 25 35.64 PATTERN-2
JUNCTION-1148 26 0 PATTERN-2
JUNCTION-1149 26 14.08 PATTERN-2
JUNCTION-1150 26 74.08 PATTERN-2
JUNCTION-1151 27 32.76 PATTERN-2
JUNCTION-1152 28 0 PATTERN-2
JUNCTION-1153 29 0 PATTERN-2
JUNCTION-1154 29 61.76 PATTERN-2
JUNCTION-1155 28 0 PATTERN-2
JUNCTION-1156 28 9.04 PATTERN-2
JUNCTION-1157 25 0 PATTERN-2
JUNCTION-1158 24 0 PATTERN-2
JUNCTION-1159 23 0 PATTERN-2
JUNCTION-1160 23 41.02 PATTERN-2
JUNCTION-1161 22 0 PATTERN-2
JUNCTION-1162 23 79 PATTERN-2
JUNCTION-1163 23 0 PATTERN-2
JUNCTION-1164 23 72.96 PATTERN-2
JUNCTION-1165 23 0 PATTERN-2
JUNCTION-1166 22 36.66 PATTERN-2
JUNCTION-1167 20 0 PATTERN-2
JUNCTION-1168 22 18.28 PATTERN-2
JUNCTION-1169 20 0 PATTERN-2
JUNCTION-1170 21 7.98 PATTERN-2
JUNCTION-1171 21 0 PATTERN-2
JUNCTION-1172 20 3.12 PATTERN-2
JUNCTION-1173 20 0 PATTERN-2
JUNCTION-1174 15 3.42 PATTERN-2
JUNCTION-1175 16 0.52 PATTERN-2
JUNCTION-1176 15 0 PATTERN-2
JUNCTION-1177 18 0.02 PATTERN-2
JUNCTION-1178 16 142.42 PATTERN-2
JUNCTION-1179 16 0 PATTERN-2
JUNCTION-1180 15 0 PATTERN-2
JUNCTION-1181 17 0 PATTERN-2
JUNCTION-1182 18 0 PATTERN-2
JUNCTION-1183 15 19.48 PATTERN-2
JUNCTION-1184 15 7.52 PATTERN-2
JUNCTION-1185 16 0 PATTERN-2
JUNCTION-1186 16 0 PATTERN-2
JUNCTION-1187 15 23.78 PATTERN-2
JUNCTION-1188 15 0 PATTERN-2
JUNCTION-1189 20 22.32 PATTERN-2
JUNCTION-1190 20 32.18 PATTERN-2
JUNCTION-1191 20 81.66 PATTERN-2
JUNCTION-1192 22 0 PATTERN-2
JUNCTION-1193 40 70.74 PATTERN-2
JUNCTION-1194 40 111.72 PATTERN-2
JUNCTION-1195 35 0 PATTERN-2
JUNCTION-1196 60 36.18 PATTERN-2
JUNCTION-1197 95 20.92 PATTERN-2
JUNCTION-1198 60 0 PATTERN-2
JUNCTION-1199 90 0 PATTERN-2
JUNCTION-1200 80 0 PATTERN-2
JUNCTION-1201 100 0 PATTERN-2
JUNCTION-1202 60 52.3 PATTERN-2
JUNCTION-1203 70 0 PATTERN-2
JUNCTION-1204 140 0 PATTERN-2
JUNCTION-1205 192 6.5 PATTERN-2
JUNCTION-1206 140 0 PATTERN-2
JUNCTION-1207 120 33.66 PATTERN-2
JUNCTION-1208 95 12.38 PATTERN-2
JUNCTION-1209 65 32.06 PATTERN-2
JUNCTION-1210 70 0 PATTERN-2
JUNCTION-1211 38 38.52 PATTERN-2
JUNCTION-1212 40 0 PATTERN-2
JUNCTION-1213 40 0 PATTERN-2
JUNCTION-1214 35 53.76 PATTERN-2
JUNCTION-1215 35 0 PATTERN-2
JUNCTION-1216 26 0 PATTERN-2
JUNCTION-1217 23 25.8 PATTERN-2
JUNCTION-1218 28 0 PATTERN-2
JUNCTION-1219 35 44.22 PATTERN-2
JUNCTION-1220 42 16.48 PATTERN-2
JUNCTION-1221 38 50.64 PATTERN-2
JUNCTION-1222 50 21.82 PATTERN-2
JUNCTION-1223 55 0 PATTERN-2
JUNCTION-1224 65 21.46 PATTERN-2
JUNCTION-1225 65 0 PATTERN-2
JUNCTION-1226 80 0 PATTERN-2
JUNCTION-1227 80 53.92 PATTERN-2
JUNCTION-1228 70 0 PATTERN-2
JUNCTION-1229 102 27.94 PATTERN-2
JUNCTION-1230 105 0 PATTERN-2
JUNCTION-1231 110 0 PATTERN-2
JUNCTION-1232 115 0 PATTERN-2
JUNCTION-1233 115 0 PATTERN-2
JUNCTION-1234 115 23.7 PATTERN-2
JUNCTION-1235 95 14.1 PATTERN-2
JUNCTION-1236 90 5.44 PATTERN-2
JUNCTION-1237 58 108.1 PATTERN-2
JUNCTION-1238 28 0 PATTERN-2
JUNCTION-1239 26 0 PATTERN-2
JUNCTION-1240 23 0 PATTERN-2
JUNCTION-1241 22 0 PATTERN-2
JUNCTION-1242 28 112.04 PATTERN-2
JUNCTION-1243 20 0 PATTERN-2
JUNCTION-1244 25 0 PATTERN-2
JUNCTION-1245 22 0 PATTERN-2
JUNCTION-1246 22 0 PATTERN-2
JUNCTION-1247 20 0 PATTERN-2
JUNCTION-1248 20 0 PATTERN-2
JUNCTION-1249 15 0 PATTERN-2
JUNCTION-1250 15 0 PATTERN-2
JUNCTION-1251 15 6.68 PATTERN-2
JUNCTION-1252 15 7.08 PATTERN-2
JUNCTION-1253 20 0 PATTERN-2
JUNCTION-1254 20 30.92 PATTERN-2
JUNCTION-1255 34 0 PATTERN-2
JUNCTION-1256 32 0 PATTERN-2
JUNCTION-1257 40 0 PATTERN-2
JUNCTION-1258 20 42.1 PATTERN-2
JUNCTION-1259 35 0 PATTERN-2
JUNCTION-1260 42 0 PATTERN-2
JUNCTION-1261 60 0 PATTERN-2
JUNCTION-1262 60 85.4 PATTERN-2
JUNCTION-1263 38 0 PATTERN-2
JUNCTION-1264 37 27.24 PATTERN-2
JUNCTION-1265 40 0 PATTERN-2
JUNCTION-1266 38 4.7 PATTERN-2
JUNCTION-1267 19 1.58 PATTERN-2
JUNCTION-1268 19 0 PATTERN-2
JUNCTION-1269 15 3.16 PATTERN-2
JUNCTION-1270 17 0 PATTERN-2
JUNCTION-1271 17 1.58 PATTERN-2
JUNCTION-1272 17 0 PATTERN-2
JUNCTION-1273 17 53.42 PATTERN-2
JUNCTION-1274 17 0 PATTERN-2
JUNCTION-1275 17 0 PATTERN-2
JUNCTION-1276 16 0 PATTERN-2
JUNCTION-1277 16 1.84 PATTERN-2
JUNCTION-1278 16 0 PATTERN-2
JUNCTION-1279 16 0.3 PATTERN-2
JUNCTION-1280 17 0 PATTERN-2
JUNCTION-1281 17 0 PATTERN-2
JUNCTION-1282 19 11.38 PATTERN-2
JUNCTION-1283 20 0 PATTERN-2
JUNCTION-1284 17 34.14 PATTERN-2
JUNCTION-1285 17 1.38 PATTERN-2
JUNCTION-1286 20 0 PATTERN-2
JUNCTION-1287 16 0 PATTERN-2
JUNCTION-1288 20 0 PATTERN-2
JUNCTION-1289 28 0 PATTERN-2
JUNCTION-1290 22 0.84 PATTERN-2
JUNCTION-1291 22 9.02 PATTERN-2
JUNCTION-1292 58 88.44 PATTERN-2
JUNCTION-1293 20 0 PATTERN-2
JUNCTION-1294 39 1.12 PATTERN-2
JUNCTION-1295 23 0 PATTERN-2
JUNCTION-1296 23 1.16 PATTERN-2
JUNCTION-1297 22 0.46 PATTERN-2
JUNCTION-1298 25 2.04 PATTERN-2
JUNCTION-1299 32 0 PATTERN-2
JUNCTION-1300 40 3.68 PATTERN-2
JUNCTION-1301 40 0 PATTERN-2
JUNCTION-1302 40 0 PATTERN-2
JUNCTION-1303 53 26.2 PATTERN-2
JUNCTION-1304 38 0 PATTERN-2
JUNCTION-1305 40 0 PATTERN-2
JUNCTION-1306 50 6.1 PATTERN-2
JUNCTION-1307 60 0 PATTERN-2
JUNCTION-1308 25 3.3 PATTERN-2
JUNCTION-1309 15 0 PATTERN-2
JUNCTION-1310 14 0 PATTERN-2
JUNCTION-1311 10 0 PATTERN-2
JUNCTION-1312 15 43.38 PATTERN-2
JUNCTION-1313 12 0 PATTERN-2
JUNCTION-1314 14 0 PATTERN-2
JUNCTION-1315 18 0 PATTERN-2
JUNCTION-1316 38 39.02 PATTERN-2
JUNCTION-1317 25 71.98 PATTERN-2
JUNCTION-1318 30 0 PATTERN-2
JUNCTION-1319 30 0 PATTERN-2
JUNCTION-1320 25 0 PATTERN-2
JUNCTION-1321 30 0 PATTERN-2
JUNCTION-1322 50 0 PATTERN-2
JUNCTION-1323 15 72.74 PATTERN-2
JUNCTION-1324 45 26.64 PATTERN-2
JUNCTION-1325 70 39.96 PATTERN-2
JUNCTION-1326 75 0 PATTERN-2
JUNCTION-1327 135 5.94 PATTERN-2
JUNCTION-1328 130 0 PATTERN-2
JUNCTION-1329 120 5.64 PATTERN-2
JUNCTION-1330 60 0 PATTERN-2
JUNCTION-1331 40 0 PATTERN-2
JUNCTION-1332 30 57.12 PATTERN-2
JUNCTION-1333 25 39.98 PATTERN-2
JUNCTION-1334 30 40.24 PATTERN-2
JUNCTION-1335 32 0 PATTERN-2
JUNCTION-1336 35 0 PATTERN-2
JUNCTION-1337 25 142.56 PATTERN-2
JUNCTION-1338 30 67.48 PATTERN-2
JUNCTION-1339 30 0 PATTERN-2
JUNCTION-1340 60 19.34 PATTERN-2
JUNCTION-1341 62 24.44 PATTERN-2
JUNCTION-1342 30 0 PATTERN-2
JUNCTION-1343 22 0 PATTERN-2
JUNCTION-1344 20 0 PATTERN-2
JUNCTION-1345 20 0 PATTERN-2
JUNCTION-1346 30 29.4 PATTERN-2
JUNCTION-1347 60 0 PATTERN-2
JUNCTION-1348 85 0 PATTERN-2
JUNCTION-1349 70 0 PATTERN-2
JUNCTION-1350 50 19.58 PATTERN-2
JUNCTION-1351 105 0 PATTERN-2
JUNCTION-1352 58 26.32 PATTERN-2
JUNCTION-1353 105 26.58 PATTERN-2
JUNCTION-1354 85 41.5 PATTERN-2
JUNCTION-1355 81 33.98 PATTERN-2
JUNCTION-1356 80 29.08 PATTERN-2
JUNCTION-1357 76 14.6 PATTERN-2
JUNCTION-1358 78 30.28 PATTERN-2
JUNCTION-1359 95 34.4 PATTERN-2
JUNCTION-1360 70 26.44 PATTERN-2
JUNCTION-1361 68 9.36 PATTERN-2
JUNCTION-1362 76 30.9 PATTERN-2
JUNCTION-1363 72 4.76 PATTERN-2
JUNCTION-1364 58 16.8 PATTERN-2
JUNCTION-1365 60 0 PATTERN-2
JUNCTION-1366 60 16.66 PATTERN-2
JUNCTION-1367 60 28.56 PATTERN-2
JUNCTION-1368 60 0 PATTERN-2
JUNCTION-1369 60 0 PATTERN-2
JUNCTION-1370 60 0 PATTERN-2
JUNCTION-1371 70 24.18 PATTERN-2
JUNCTION-1372 75 23.56 PATTERN-2
JUNCTION-1373 55 23.28 PATTERN-2
JUNCTION-1374 52 40.98 PATTERN-2
JUNCTION-1375 48 0 PATTERN-2
JUNCTION-1376 48 37.4 PATTERN-2
JUNCTION-1377 48 0 PATTERN-2
JUNCTION-1378 75 47.02 PATTERN-2
JUNCTION-1379 79 37.1 PATTERN-2
JUNCTION-1380 84 44.82 PATTERN-2
JUNCTION-1381 88 19.54 PATTERN-2
JUNCTION-1382 99 28.62 PATTERN-2
JUNCTION-1383 106 30.56 PATTERN-2
JUNCTION-1384 127 14.92 PATTERN-2
JUNCTION-1385 126 39.1 PATTERN-2
JUNCTION-1386 101 0 PATTERN-2
JUNCTION-1387 104 50.6 PATTERN-2
JUNCTION-1388 93 46.34 PATTERN-2
JUNCTION-1389 71 19.52 PATTERN-2
JUNCTION-1390 72 17.72 PATTERN-2
JUNCTION-1391 71 23.16 PATTERN-2
JUNCTION-1392 91 21.02 PATTERN-2
JUNCTION-1393 67 30 PATTERN-2
JUNCTION-1394 90 0 PATTERN-2
JUNCTION-1395 90 31.18 PATTERN-2
JUNCTION-1396 95 37.6 PATTERN-2
JUNCTION-1397 95 0 PATTERN-2
JUNCTION-1398 95 32.16 PATTERN-2
JUNCTION-1399 93 13.98 PATTERN-2
JUNCTION-1400 103 0 PATTERN-2
JUNCTION-1401 103 18.56 PATTERN-2
JUNCTION-1402 103 39.7 PATTERN-2
JUNCTION-1403 100 16.28 PATTERN-2
JUNCTION-1404 95 34.56 PATTERN-2
JUNCTION-1405 95 15.2 PATTERN-2
JUNCTION-1406 95 0 PATTERN-2
JUNCTION-1407 100 31.5 PATTERN-2
JUNCTION-1408 95 20.92 PATTERN-2
JUNCTION-1409 95 11.4 PATTERN-2
JUNCTION-1410 67 39.86 PATTERN-2
JUNCTION-1411 67 42.74 PATTERN-2
JUNCTION-1412 67 18.8 PATTERN-2
JUNCTION-1413 67 6.22 PATTERN-2
JUNCTION-1414 82 19.7 PATTERN-2
JUNCTION-1415 75 19.16 PATTERN-2
JUNCTION-1416 78 42.82 PATTERN-2
JUNCTION-1417 68 19.08 PATTERN-2
JUNCTION-1418 65 34.44 PATTERN-2
JUNCTION-1419 62 52.98 PATTERN-2
JUNCTION-1420 61 30.32 PATTERN-2
JUNCTION-1421 59 31.62 PATTERN-2
JUNCTION-1422 56 36.52 PATTERN-2
JUNCTION-1423 65 36.5 PATTERN-2
JUNCTION-1424 65 0 PATTERN-2
JUNCTION-1425 65 26.58 PATTERN-2
JUNCTION-1426 70 18.06 PATTERN-2
JUNCTION-1427 77 36.9 PATTERN-2
JUNCTION-1428 71 9.24 PATTERN-2
JUNCTION-1429 73 9.12 PATTERN-2
JUNCTION-1430 76 10.66 PATTERN-2
JUNCTION-1431 85 15.18 PATTERN-2
JUNCTION-1432 86 17.8 PATTERN-2
JUNCTION-1433 87 6.86 PATTERN-2
JUNCTION-1434 98 4.2 PATTERN-2
JUNCTION-1435 98 22.82 PATTERN-2
JUNCTION-1436 98 16.2 PATTERN-2
JUNCTION-1437 98 19.3 PATTERN-2
JUNCTION-1438 83 24.46 PATTERN-2
JUNCTION-1439 97 6.5 PATTERN-2
JUNCTION-1440 97 17.92 PATTERN-2
JUNCTION-1441 96 21.08 PATTERN-2
JUNCTION-1442 87 21.74 PATTERN-2
JUNCTION-1443 79 34.42 PATTERN-2
JUNCTION-1444 85 19.42 PATTERN-2
JUNCTION-1445 89 18.12 PATTERN-2
JUNCTION-1446 85 25.48 PATTERN-2
JUNCTION-1447 85 7.26 PATTERN-2
JUNCTION-1448 85 0 PATTERN-2
JUNCTION-1449 85 16.28 PATTERN-2
JUNCTION-1450 85 22.62 PATTERN-2
JUNCTION-1451 83 39.72 PATTERN-2
JUNCTION-1452 92 77.5 PATTERN-2
JUNCTION-1453 90 22.1 PATTERN-2
JUNCTION-1454 76 0 PATTERN-2
JUNCTION-1455 90 21.76 PATTERN-2
JUNCTION-1456 95 23.64 PATTERN-2
JUNCTION-1457 58 62.6 PATTERN-2
JUNCTION-1458 60 31.84 PATTERN-2
JUNCTION-1459 60 33.14 PATTERN-2
JUNCTION-1460 56 23.12 PATTERN-2
JUNCTION-1461 59 0 PATTERN-2
JUNCTION-1462 58 49.66 PATTERN-2
JUNCTION-1463 56 43.84 PATTERN-2
JUNCTION-1464 52 32.3 PATTERN-2
JUNCTION-1465 52 78.9 PATTERN-2
JUNCTION-1466 54 55.32 PATTERN-2
JUNCTION-1467 49 36 PATTERN-2
JUNCTION-1468 51 38.74 PATTERN-2
JUNCTION-1469 51 70.4 PATTERN-2
JUNCTION-1470 49 86.56 PATTERN-2
JUNCTION-1471 46 16.7 PATTERN-2
JUNCTION-1472 43 41 PATTERN-2
JUNCTION-1473 44 83.66 PATTERN-2
JUNCTION-1474 32 6.2 PATTERN-2
JUNCTION-1475 42 28.76 PATTERN-2
JUNCTION-1476 44 8.5 PATTERN-2
JUNCTION-1477 47 15 PATTERN-2
JUNCTION-1478 48 18.22 PATTERN-2
JUNCTION-1479 25 59.7 PATTERN-2
JUNCTION-1480 30 11.38 PATTERN-2
JUNCTION-1481 16 49.3 PATTERN-2
JUNCTION-1482 20 25.02 PATTERN-2
JUNCTION-1483 82 33.52 PATTERN-2
JUNCTION-1484 80 6.9 PATTERN-2
JUNCTION-1485 52 13.98 PATTERN-2
JUNCTION-1486 57 12.44 PATTERN-2
JUNCTION-1487 48 30.04 PATTERN-2
JUNCTION-1488 97 23.9 PATTERN-2
JUNCTION-1489 98 13.16 PATTERN-2
JUNCTION-1490 95 41.08 PATTERN-2
JUNCTION-1491 98 0 PATTERN-2
JUNCTION-1492 97 12.32 PATTERN-2
JUNCTION-1493 97.5 32.76 PATTERN-2
JUNCTION-1494 100 17.88 PATTERN-2
JUNCTION-1495 100 16.76 PATTERN-2
JUNCTION-1496 82 35.58 PATTERN-2
JUNCTION-1497 78 15.72 PATTERN-2
JUNCTION-1498 78 35.98 PATTERN-2
JUNCTION-1499 82 35.2 PATTERN-2
JUNCTION-1500 83 27.86 PATTERN-2
JUNCTION-1501 91 21.16 PATTERN-2
JUNCTION-1502 82 96.18 PATTERN-2
JUNCTION-1503 90 57 PATTERN-2
JUNCTION-1504 91 0 PATTERN-2
JUNCTION-1505 91 59.08 PATTERN-2
JUNCTION-1506 70 16.34 PATTERN-2
JUNCTION-1507 53 21.64 PATTERN-2
JUNCTION-1508 90 9.2 PATTERN-2
JUNCTION-1509 55 29.26 PATTERN-2
JUNCTION-1510 59 28.72 PATTERN-2
JUNCTION-1511 52 24.38 PATTERN-2
JUNCTION-1512 16 0.04 PATTERN-2
JUNCTION-1513 15 0 PATTERN-2
JUNCTION-1514 13 9.5 PATTERN-2
JUNCTION-1515 15 0 PATTERN-2
JUNCTION-1516 15 0.02 PATTERN-2
JUNCTION-1517 15 12.42 PATTERN-2
JUNCTION-1518 50 37.82 PATTERN-2
JUNCTION-1519 55 22.92 PATTERN-2
JUNCTION-1520 53 34.26 PATTERN-2
JUNCTION-1521 195 0 PATTERN-2
JUNCTION-1522 32 30.14 PATTERN-2
JUNCTION-1523 35 36.44 PATTERN-2
JUNCTION-1524 50 30.64 PATTERN-2
JUNCTION-1525 37 14.98 PATTERN-2
JUNCTION-1526 26 47.22 PATTERN-2
JUNCTION-1527 23 40.24 PATTERN-2
JUNCTION-1528 37 24.3 PATTERN-2
JUNCTION-1529 40 34.58 PATTERN-2
JUNCTION-1530 37 44.6 PATTERN-2
JUNCTION-1531 39 108.08 PATTERN-2
JUNCTION-1532 35 47.84 PATTERN-2
JUNCTION-1533 39 48.76 PATTERN-2
JUNCTION-1534 85 0.96 PATTERN-2
JUNCTION-1535 89 0 PATTERN-2
JUNCTION-1536 87 0 PATTERN-2
JUNCTION-1537 87 0 PATTERN-2
JUNCTION-1538 90 0 PATTERN-2
JUNCTION-1539 90 0 PATTERN-2
JUNCTION-1540 90 0 PATTERN-2
JUNCTION-1541 90 29.7 PATTERN-2
JUNCTION-1542 90 0 PATTERN-2
JUNCTION-1543 90 0 PATTERN-2
JUNCTION-1544 90 50.72 PATTERN-2
JUNCTION-1545 90 0 PATTERN-2
JUNCTION-1546 85 24.38 PATTERN-2
JUNCTION-1547 90 0 PATTERN-2
JUNCTION-1548 90 0 PATTERN-2
JUNCTION-1549 90 1.28 PATTERN-2
JUNCTION-1550 90 9.84 PATTERN-2
JUNCTION-1551 83 0 PATTERN-2
JUNCTION-1552 85 0 PATTERN-2
JUNCTION-1553 85 0 PATTERN-2
JUNCTION-1554 80 0 PATTERN-2
JUNCTION-1555 80 69.22 PATTERN-2
JUNCTION-1556 75 0 PATTERN-2
JUNCTION-1557 72 25.68 PATTERN-2
JUNCTION-1558 72 1.28 PATTERN-2
JUNCTION-1559 72 0 PATTERN-2
JUNCTION-1560 72 0 PATTERN-2
JUNCTION-1561 75 0 PATTERN-2
JUNCTION-1562 80 0 PATTERN-2
JUNCTION-1563 80 28.26 PATTERN-2
JUNCTION-1564 70 9.88 PATTERN-2
JUNCTION-1565 85 0 PATTERN-2
JUNCTION-1566 85 0 PATTERN-2
JUNCTION-1567 85 0 PATTERN-2
JUNCTION-1568 80 36.94 PATTERN-2
JUNCTION-1569 80 0 PATTERN-2
JUNCTION-1570 85 0 PATTERN-2
JUNCTION-1571 85 0 PATTERN-2
JUNCTION-1572 90 36.24 PATTERN-2
JUNCTION-1573 80 11.74 PATTERN-2
JUNCTION-1574 88 25.3 PATTERN-2
JUNCTION-1575 70 39.6 PATTERN-2
JUNCTION-1576 85 15.8 PATTERN-2
JUNCTION-1577 80 106.72 PATTERN-2
JUNCTION-1578 42 60.38 PATTERN-2
JUNCTION-1579 45 35.42 PATTERN-2
JUNCTION-1580 71 63.52 PATTERN-2
JUNCTION-1581 42 18.32 PATTERN-2
JUNCTION-1582 192.76 0 PATTERN-2
JUNCTION-1583 77 189.26 PATTERN-2
JUNCTION-1584 28 98.16 PATTERN-2
JUNCTION-1585 46.86 41.72 PATTERN-2
JUNCTION-1586 64.5 61.72 PATTERN-2
JUNCTION-1587 54 42.46 PATTERN-2
JUNCTION-1588 83 87.26 PATTERN-2
JUNCTION-1589 95 57.4 PATTERN-2
JUNCTION-1590 22 53.58 PATTERN-2
JUNCTION-1591 160 0 PATTERN-2
JUNCTION-1592 160 0 PATTERN-2
JUNCTION-1593 159.8 0 PATTERN-2
JUNCTION-1594 193 0 PATTERN-2
JUNCTION-1595 193 0 PATTERN-2
JUNCTION-1596 181.95 0 PATTERN-2
JUNCTION-1597 190 0 PATTERN-2
JUNCTION-1598 38 85.92 PATTERN-2
JUNCTION-1599 193 0 PATTERN-2
JUNCTION-1600 50 500 PATTERN-1
JUNCTION-1601 123 28.4 PATTERN-2
JUNCTION-1602 120 0 PATTERN-2
JUNCTION-1603 119 35.02 PATTERN-2
JUNCTION-1604 120 0 PATTERN-2
JUNCTION-1605 120 0 PATTERN-2
JUNCTION-1606 121 29.16 PATTERN-2
JUNCTION-1607 122 0 PATTERN-2
JUNCTION-1608 121 0 PATTERN-2
JUNCTION-1609 118 31.16 PATTERN-2
JUNCTION-1610 118 0 PATTERN-2
JUNCTION-1611 116 75.84 PATTERN-2
JUNCTION-1612 125 20.54 PATTERN-2
JUNCTION-1613 132 0 PATTERN-2
JUNCTION-1614 134 59.14 PATTERN-2
JUNCTION-1615 137 0 PATTERN-2
JUNCTION-1616 155 22.36 PATTERN-2
JUNCTION-1617 155 0 PATTERN-2
JUNCTION-1618 153 0 PATTERN-2
JUNCTION-1619 162 78.9 PATTERN-2
JUNCTION-1620 162 0 PATTERN-2
JUNCTION-1621 162 0 PATTERN-2
JUNCTION-1622 159 0 PATTERN-2
JUNCTION-1623 158 0 PATTERN-2
JUNCTION-1624 155 22.5 PATTERN-2
JUNCTION-1625 162 0 PATTERN-2
JUNCTION-1626 195 0 PATTERN-2
JUNCTION-1627 160 0 PATTERN-2
JUNCTION-1628 156 53.82 PATTERN-2
JUNCTION-1629 130 23.56 PATTERN-2
JUNCTION-1630 132 30.14 PATTERN-2
JUNCTION-1631 134 0 PATTERN-2
JUNCTION-1632 130 26.82 PATTERN-2
JUNCTION-1633 139 0 PATTERN-2
JUNCTION-1634 141 26.84 PATTERN-2
JUNCTION-1635 137 23.38 PATTERN-2
JUNCTION-1636 132 0 PATTERN-2
JUNCTION-1637 132 16.5 PATTERN-2
JUNCTION-1638 144 79.04 PATTERN-2
JUNCTION-1639 148 0 PATTERN-2
JUNCTION-1640 151 56.08 PATTERN-2
JUNCTION-1641 158 37.44 PATTERN-2
JUNCTION-1642 161 0 PATTERN-2
JUNCTION-1643 164 13.76 PATTERN-2
JUNCTION-1644 165 0 PATTERN-2
JUNCTION-1645 176 15.32 PATTERN-2
JUNCTION-1646 180 11.24 PATTERN-2
JUNCTION-1647 180 0 PATTERN-2
JUNCTION-1648 185 0 PATTERN-2
JUNCTION-1649 185 32.48 PATTERN-2
JUNCTION-1650 185 0 PATTERN-2
JUNCTION-1651 185 31.92 PATTERN-2
JUNCTION-1652 178 0 PATTERN-2
JUNCTION-1653 188 0 PATTERN-2
JUNCTION-1654 193 0 PATTERN-2
JUNCTION-1655 185 0 PATTERN-2
JUNCTION-1656 185 17.78 PATTERN-2
JUNCTION-1657 185 17.82 PATTERN-2
JUNCTION-1658 188 0 PATTERN-2
JUNCTION-1659 190 21.9 PATTERN-2
JUNCTION-1660 190 0 PATTERN-2
JUNCTION-1661 195 0 PATTERN-2
JUNCTION-1662 190 24.48 PATTERN-2
JUNCTION-1663 195 25.82 PATTERN-2
JUNCTION-1664 200 0 PATTERN-2
JUNCTION-1665 195 0 PATTERN-2
JUNCTION-1666 190 0 PATTERN-2
JUNCTION-1667 190 0 PATTERN-2
JUNCTION-1668 185 0 PATTERN-2
JUNCTION-1669 187 0 PATTERN-2
JUNCTION-1670 187 16.68 PATTERN-2
JUNCTION-1671 187 0 PATTERN-2
JUNCTION-1672 186 0 PATTERN-2
JUNCTION-1673 185 18.54 PATTERN-2
JUNCTION-1674 188 20.56 PATTERN-2
JUNCTION-1675 192 16 PATTERN-2
JUNCTION-1676 188 0 PATTERN-2
JUNCTION-1677 195 33.32 PATTERN-2
JUNCTION-1678 195 0 PATTERN-2
JUNCTION-1679 200 0 PATTERN-2
JUNCTION-1680 200 18.38 PATTERN-2
JUNCTION-1681 200 25.6 PATTERN-2
JUNCTION-1682 205 21.96 PATTERN-2
JUNCTION-1683 205 0 PATTERN-2
JUNCTION-1684 215 16.26 PATTERN-2
JUNCTION-1685 215 33.8 PATTERN-2
JUNCTION-1686 205 0 PATTERN-2
JUNCTION-1687 205 28.76 PATTERN-2
JUNCTION-1688 210 0 PATTERN-2
JUNCTION-1689 205 20.08 PATTERN-2
JUNCTION-1690 210 0 PATTERN-2
JUNCTION-1691 210 0 PATTERN-2
JUNCTION-1692 210 25.98 PATTERN-2
JUNCTION-1693 215 0 PATTERN-2
JUNCTION-1694 215 0 PATTERN-2
JUNCTION-1695 220 13.64 PATTERN-2
JUNCTION-1696 220 0 PATTERN-2
JUNCTION-1697 220 0 PATTERN-2
JUNCTION-1698 220 21.16 PATTERN-2
JUNCTION-1699 220 0 PATTERN-2
JUNCTION-1700 215 18.02 PATTERN-2
JUNCTION-1701 215 24.76 PATTERN-2
JUNCTION-1702 215 0 PATTERN-2
JUNCTION-1703 215 0 PATTERN-2
JUNCTION-1704 215 0 PATTERN-2
JUNCTION-1705 215 0 PATTERN-2
JUNCTION-1706 215 34.48 PATTERN-2
JUNCTION-1707 210 0 PATTERN-2
JUNCTION-1708 205 57.72 PATTERN-2
JUNCTION-1709 205 0 PATTERN-2
JUNCTION-1710 205 16.28 PATTERN-2
JUNCTION-1711 200 0 PATTERN-2
JUNCTION-1712 200 20.08 PATTERN-2
JUNCTION-1713 205 23.88 PATTERN-2
JUNCTION-1714 205 0 PATTERN-2
JUNCTION-1715 215 28.26 PATTERN-2
JUNCTION-1716 205 0 PATTERN-2
JUNCTION-1717 205 17.34 PATTERN-2
JUNCTION-1718 215 52 PATTERN-2
JUNCTION-1719 215 0 PATTERN-2
JUNCTION-1720 216 36.48 PATTERN-2
JUNCTION-1721 214 14.14 PATTERN-2
JUNCTION-1722 215 0 PATTERN-2
JUNCTION-1723 215 8.54 PATTERN-2
JUNCTION-1724 200 0 PATTERN-2
JUNCTION-1725 205 0 PATTERN-2
JUNCTION-1726 210 32.44 PATTERN-2
JUNCTION-1727 210 0 PATTERN-2
JUNCTION-1728 205 12.38 PATTERN-2
JUNCTION-1729 205 0 PATTERN-2
JUNCTION-1730 205 26.24 PATTERN-2
JUNCTION-1731 215 0 PATTERN-2
JUNCTION-1732 205 0 PATTERN-2
JUNCTION-1733 205 0 PATTERN-2
JUNCTION-1734 195 16.38 PATTERN-2
JUNCTION-1735 195 24.5 PATTERN-2
JUNCTION-1736 205 0 PATTERN-2
JUNCTION-1737 205 0 PATTERN-2
JUNCTION-1738 200 24.6 PATTERN-2
JUNCTION-1739 205 0 PATTERN-2
JUNCTION-1740 200 16.36 PATTERN-2
JUNCTION-1741 195 19.28 PATTERN-2
JUNCTION-1742 195 2.58 PATTERN-2
JUNCTION-1743 195 0 PATTERN-2
JUNCTION-1744 195 0 PATTERN-2
JUNCTION-1745 195 0 PATTERN-2
JUNCTION-1746 186 0 PATTERN-2
JUNCTION-1747 185 0 PATTERN-2
JUNCTION-1748 185 0 PATTERN-2
JUNCTION-1749 190 0 PATTERN-2
JUNCTION-1750 190 35.66 PATTERN-2
JUNCTION-1751 192 26.4 PATTERN-2
JUNCTION-1752 182 21.96 PATTERN-2
JUNCTION-1753 182 0 PATTERN-2
JUNCTION-1754 185 0 PATTERN-2
JUNCTION-1755 180 61.38 PATTERN-2
JUNCTION-1756 173 0 PATTERN-2
JUNCTION-1757 176 18.92 PATTERN-2
JUNCTION-1758 174 26.12 PATTERN-2
JUNCTION-1759 177 42.44 PATTERN-2
JUNCTION-1760 183 24.76 PATTERN-2
JUNCTION-1761 180 0 PATTERN-2
JUNCTION-1762 177 45.88 PATTERN-2
JUNCTION-1763 177 0 PATTERN-2
JUNCTION-1764 177 0 PATTERN-2
JUNCTION-1765 167 0 PATTERN-2
JUNCTION-1766 166 27.44 PATTERN-2
JUNCTION-1767 166 0 PATTERN-2
JUNCTION-1768 165 28.46 PATTERN-2
JUNCTION-1769 165 0 PATTERN-2
JUNCTION-1770 165 47.14 PATTERN-2
JUNCTION-1771 176 0 PATTERN-2
JUNCTION-1772 190 30.24 PATTERN-2
JUNCTION-1773 195 22.1 PATTERN-2
JUNCTION-1774 193 0 PATTERN-2
JUNCTION-1775 200 26.9 PATTERN-2
JUNCTION-1776 200 27.54 PATTERN-2
JUNCTION-1777 195 42.02 PATTERN-2
JUNCTION-1778 200 0 PATTERN-2
JUNCTION-1779 195 0 PATTERN-2
JUNCTION-1780 190 8.4 PATTERN-2
JUNCTION-1781 195 0 PATTERN-2
JUNCTION-1782 195 0 PATTERN-2
JUNCTION-1783 195 46.3 PATTERN-2
JUNCTION-1784 190 20.56 PATTERN-2
JUNCTION-1785 190 61.6 PATTERN-2
JUNCTION-1786 195 0 PATTERN-2
JUNCTION-1787 192 0 PATTERN-2
JUNCTION-1788 240 6.66 PATTERN-2
JUNCTION-1789 275.9 0 PATTERN-2
JUNCTION-1790 215 0 PATTERN-2
JUNCTION-1791 220 0 PATTERN-2
JUNCTION-1792 200 50.66 PATTERN-2
JUNCTION-1793 190 0 PATTERN-2
JUNCTION-1794 190 22.2 PATTERN-2
JUNCTION-1795 180 0 PATTERN-2
JUNCTION-1796 167 0 PATTERN-2
JUNCTION-1797 65 0 PATTERN-2
JUNCTION-1798 162 0 PATTERN-2
JUNCTION-1799 166 0 PATTERN-2
JUNCTION-1800 165 0 PATTERN-2
JUNCTION-1801 183 0 PATTERN-2
JUNCTION-1802 185 0 PATTERN-2
JUNCTION-1803 170 29.42 PATTERN-2
JUNCTION-1804 173 0 PATTERN-2
JUNCTION-1805 165 0 PATTERN-2
JUNCTION-1806 148 71.38 PATTERN-2
JUNCTION-1807 142 0 PATTERN-2
JUNCTION-1808 152 45.78 PATTERN-2
JUNCTION-1809 155 0 PATTERN-2
JUNCTION-1810 154 0 PATTERN-2
JUNCTION-1811 153 0 PATTERN-2
JUNCTION-1812 146 24.28 PATTERN-2
JUNCTION-1813 145 0 PATTERN-2
JUNCTION-1814 139 14.82 PATTERN-2
JUNCTION-1815 136 41.74 PATTERN-2
JUNCTION-1816 124 16 PATTERN-2
JUNCTION-1817 123 0 PATTERN-2
JUNCTION-1818 117 26.02 PATTERN-2
JUNCTION-1819 116 26.88 PATTERN-2
JUNCTION-1820 115 0 PATTERN-2
JUNCTION-1821 115 55.92 PATTERN-2
JUNCTION-1822 134 0 PATTERN-2
JUNCTION-1823 129 0 PATTERN-2
JUNCTION-1824 123 0 PATTERN-2
JUNCTION-1825 123 0 PATTERN-2
JUNCTION-1826 122 17.44 PATTERN-2
JUNCTION-1827 121 0 PATTERN-2
JUNCTION-1828 122 32.04 PATTERN-2
JUNCTION-1829 125 28.76 PATTERN-2
JUNCTION-1830 125 0 PATTERN-2
JUNCTION-1831 134 34.52 PATTERN-2
JUNCTION-1832 138 0 PATTERN-2
JUNCTION-1833 133 0 PATTERN-2
JUNCTION-1834 136 29.84 PATTERN-2
JUNCTION-1835 137 41.34 PATTERN-2
JUNCTION-1836 128 0 PATTERN-2
JUNCTION-1837 124 0 PATTERN-2
JUNCTION-1838 126 27.68 PATTERN-2
JUNCTION-1839 130 0 PATTERN-2
JUNCTION-1840 140 0 PATTERN-2
JUNCTION-1841 141 0 PATTERN-2
JUNCTION-1842 150 25.44 PATTERN-2
JUNCTION-1843 150 0 PATTERN-2
JUNCTION-1844 152 0 PATTERN-2
JUNCTION-1845 156 0 PATTERN-2
JUNCTION-1846 156 0 PATTERN-2
JUNCTION-1847 160 10.08 PATTERN-2
JUNCTION-1848 160 0 PATTERN-2
JUNCTION-1849 162 0 PATTERN-2
JUNCTION-1850 154 68.12 PATTERN-2
JUNCTION-1851 144 62.08 PATTERN-2
JUNCTION-1852 139 58.9 PATTERN-2
JUNCTION-1853 155 0 PATTERN-2
JUNCTION-1854 160 0 PATTERN-2
JUNCTION-1855 160 91.92 PATTERN-2
JUNCTION-1856 170 91.42 PATTERN-2
JUNCTION-1857 180 0 PATTERN-2
JUNCTION-1858 165 20.46 PATTERN-2
JUNCTION-1859 160 0 PATTERN-2
JUNCTION-1860 160 0 PATTERN-2
JUNCTION-1861 160 29.96 PATTERN-2
JUNCTION-1862 160 65.94 PATTERN-2
JUNCTION-1863 157 42.1 PATTERN-2
JUNCTION-1864 125 0 PATTERN-2
JUNCTION-1865 123 0 PATTERN-2
JUNCTION-1866 116 47.26 PATTERN-2
JUNCTION-1867 120 31.24 PATTERN-2
JUNCTION-1868 122 0 PATTERN-2
JUNCTION-1869 125 25.6 PATTERN-2
JUNCTION-1870 123 16.18 PATTERN-2
JUNCTION-1871 115 53.08 PATTERN-2
JUNCTION-1872 103 38.56 PATTERN-2
JUNCTION-1873 105 86.72 PATTERN-2
JUNCTION-1874 104 0 PATTERN-2
JUNCTION-1875 105 0 PATTERN-2
JUNCTION-1876 118 70.56 PATTERN-2
JUNCTION-1877 125 0 PATTERN-2
JUNCTION-1878 137 12.76 PATTERN-2
JUNCTION-1879 130 39.38 PATTERN-2
JUNCTION-1880 115 107.98 PATTERN-2
JUNCTION-1881 134 35.78 PATTERN-2
JUNCTION-1882 130 9.06 PATTERN-2
JUNCTION-1883 120 25.88 PATTERN-2
JUNCTION-1884 120 52.22 PATTERN-2
JUNCTION-1885 120 0 PATTERN-2
JUNCTION-1886 125 59.16 PATTERN-2
JUNCTION-1887 160 0 PATTERN-2
JUNCTION-1888 135 75.98 PATTERN-2
JUNCTION-1889 165 35.92 PATTERN-2
JUNCTION-1890 170 31.9 PATTERN-2
JUNCTION-1891 103 41.84 PATTERN-2
JUNCTION-1892 103 0 PATTERN-2
JUNCTION-1893 103 0 PATTERN-2
JUNCTION-1894 105 25.9 PATTERN-2
JUNCTION-1895 110 42.28 PATTERN-2
JUNCTION-1896 105 21.6 PATTERN-2
JUNCTION-1897 105 0 PATTERN-2
JUNCTION-1898 105 50.2 PATTERN-2
JUNCTION-1899 105 44.66 PATTERN-2
JUNCTION-1900 120 23.82 PATTERN-2
JUNCTION-1901 140 0 PATTERN-2
JUNCTION-1902 193 47.88 PATTERN-2
JUNCTION-1903 210 0 PATTERN-2
JUNCTION-1904 200 0 PATTERN-2
JUNCTION-1905 250 19.92 PATTERN-2
JUNCTION-1906 250 0 PATTERN-2
JUNCTION-1907 205 17.48 PATTERN-2
JUNCTION-1908 180 0 PATTERN-2
JUNCTION-1909 155 44.4 PATTERN-2
JUNCTION-1910 200 13.42 PATTERN-2
JUNCTION-1911 180 11.78 PATTERN-2
JUNCTION-1912 160 0 PATTERN-2
JUNCTION-1913 115 128.12 PATTERN-2
JUNCTION-1914 120 0 PATTERN-2
JUNCTION-1915 135 18.78 PATTERN-2
JUNCTION-1916 140 7.42 PATTERN-2
JUNCTION-1917 105 55.4 PATTERN-2
JUNCTION-1918 105 19.16 PATTERN-2
JUNCTION-1919 105 0 PATTERN-2
JUNCTION-1920 115 0 PATTERN-2
JUNCTION-1921 110 10.86 PATTERN-2
JUNCTION-1922 135 0 PATTERN-2
JUNCTION-1923 135 6.04 PATTERN-2
JUNCTION-1924 205 0 PATTERN-2
JUNCTION-1925 130 12.52 PATTERN-2
JUNCTION-1926 130 13.96 PATTERN-2
JUNCTION-1927 193 0 PATTERN-2
JUNCTION-1928 140 0 PATTERN-2
JUNCTION-1929 200 0 PATTERN-2
JUNCTION-1930 180 45.22 PATTERN-2
JUNCTION-1931 175 0 PATTERN-2
JUNCTION-1932 155 30.5 PATTERN-2
JUNCTION-1933 240 0.94 PATTERN-2
JUNCTION-1934 125 0 PATTERN-2
JUNCTION-1935 140 0 PATTERN-2
JUNCTION-1936 140 18.5 PATTERN-2
JUNCTION-1937 140 0 PATTERN-2
JUNCTION-1938 135 42.3 PATTERN-2
JUNCTION-1939 130 0 PATTERN-2
JUNCTION-1940 130 17.44 PATTERN-2
JUNCTION-1941 145 57.72 PATTERN-2
JUNCTION-1942 150 14.1 PATTERN-2
JUNCTION-1943 150 3.5 PATTERN-2
JUNCTION-1944 145 9.78 PATTERN-2
JUNCTION-1945 140 16.4 PATTERN-2
JUNCTION-1946 135 23.5 PATTERN-2
JUNCTION-1947 140 0 PATTERN-2
JUNCTION-1948 145 79.6 PATTERN-2
JUNCTION-1949 135 27.1 PATTERN-2
JUNCTION-1950 220 0 PATTERN-2
JUNCTION-1951 190 8.74 PATTERN-2
JUNCTION-1952 170 17.82 PATTERN-2
JUNCTION-1953 170 0 PATTERN-2
JUNCTION-1954 180 0 PATTERN-2
JUNCTION-1955 210 16.9 PATTERN-2
JUNCTION-1956 240 9.76 PATTERN-2
JUNCTION-1957 220 0 PATTERN-2
JUNCTION-1958 220 8.04 PATTERN-2
JUNCTION-1959 180 0 PATTERN-2
JUNCTION-1960 180 22.72 PATTERN-2
JUNCTION-1961 175 0 PATTERN-2
JUNCTION-1962 175 33.66 PATTERN-2
JUNCTION-1963 165 0 PATTERN-2
JUNCTION-1964 165 45.24 PATTERN-2
JUNCTION-1965 160 33.2 PATTERN-2
JUNCTION-1966 170 18.62 PATTERN-2
JUNCTION-1967 170 46.66 PATTERN-2
JUNCTION-1968 170 0 PATTERN-2
JUNCTION-1969 180 84.08 PATTERN-2
JUNCTION-1970 180 0 PATTERN-2
JUNCTION-1971 175 24.22 PATTERN-2
JUNCTION-1972 175 0 PATTERN-2
JUNCTION-1973 175 22.12 PATTERN-2
JUNCTION-1974 185 39.52 PATTERN-2
JUNCTION-1975 180 17.3 PATTERN-2
JUNCTION-1976 180 0 PATTERN-2
JUNCTION-1977 210 0 PATTERN-2
JUNCTION-1978 200 0 PATTERN-2
JUNCTION-1979 195 23.12 PATTERN-2
JUNCTION-1980 210 0 PATTERN-2
JUNCTION-1981 290 0 PATTERN-2
JUNCTION-1982 220 0 PATTERN-2
JUNCTION-1983 210 0 PATTERN-2
JUNCTION-1984 215 0 PATTERN-2
JUNCTION-1985 220 0 PATTERN-2
JUNCTION-1986 215 32.28 PATTERN-2
JUNCTION-1987 220 0 PATTERN-2
JUNCTION-1988 210 29.2 PATTERN-2
JUNCTION-1989 210 0 PATTERN-2
JUNCTION-1990 200 21.24 PATTERN-2
JUNCTION-1991 190 12.16 PATTERN-2
JUNCTION-1992 185 0 PATTERN-2
JUNCTION-1993 180 34.5 PATTERN-2
JUNCTION-1994 190 35.26 PATTERN-2
JUNCTION-1995 190 0 PATTERN-2
JUNCTION-1996 180 40.7 PATTERN-2
JUNCTION-1997 180 43.82 PATTERN-2
JUNCTION-1998 175 0 PATTERN-2
JUNCTION-1999 240 14.54 PATTERN-2
JUNCTION-2000 180 54.26 PATTERN-2
JUNCTION-2001 185 22.94 PATTERN-2
JUNCTION-2002 180 0 PATTERN-2
JUNCTION-2003 185 0 PATTERN-2
JUNCTION-2004 185 73.7 PATTERN-2
JUNCTION-2005 185 15.3 PATTERN-2
JUNCTION-2006 210 0 PATTERN-2
JUNCTION-2007 130 34.36 PATTERN-2
JUNCTION-2008 103 0 PATTERN-2
JUNCTION-2009 120 50.38 PATTERN-2
JUNCTION-2010 155 68.56 PATTERN-2
JUNCTION-2011 150 0 PATTERN-2
JUNCTION-2012 100 10.9 PATTERN-2
JUNCTION-2013 80 20.6 PATTERN-2
JUNCTION-2014 210 0 PATTERN-2
JUNCTION-2015 220 30.68 PATTERN-2
JUNCTION-2016 123 30.14 PATTERN-2
JUNCTION-2017 130 37.58 PATTERN-2
JUNCTION-2018 135 42.82 PATTERN-2
JUNCTION-2019 140 15.94 PATTERN-2
JUNCTION-2020 150 20.62 PATTERN-2
JUNCTION-2021 155 33.32 PATTERN-2
JUNCTION-2022 115 9.2 PATTERN-2
JUNCTION-2023 104 52.32 PATTERN-2
JUNCTION-2024 175 7.66 PATTERN-2
JUNCTION-2025 193 20.46 PATTERN-2
JUNCTION-2026 170 23.04 PATTERN-2
JUNCTION-2027 177 23.32 PATTERN-2
JUNCTION-2028 220 8.3 PATTERN-2
JUNCTION-2029 275.9 0 PATTERN-2
JUNCTION-2030 275.9 0 PATTERN-2
JUNCTION-2031 295 0 PATTERN-2
JUNCTION-2032 193 0 PATTERN-2
JUNCTION-2033 205 0 PATTERN-2
JUNCTION-2034 180 0 PATTERN-2
JUNCTION-2035 125 39.32 PATTERN-2
JUNCTION-2036 130 39.12 PATTERN-2
JUNCTION-2037 130 0 PATTERN-2
JUNCTION-2038 200 34.58 PATTERN-2
JUNCTION-2039 202 29.82 PATTERN-2
JUNCTION-2040 135 0 PATTERN-2
JUNCTION-2041 130 15.88 PATTERN-2
JUNCTION-2042 140 10.02 PATTERN-2
JUNCTION-2043 102 20.84 PATTERN-2
JUNCTION-2044 142 12.08 PATTERN-2
JUNCTION-2045 190 8.18 PATTERN-2
JUNCTION-2046 210 0 PATTERN-2
JUNCTION-2047 190 30.4 PATTERN-2
JUNCTION-2048 300 0 PATTERN-2
JUNCTION-2049 180 1.94 PATTERN-2
JUNCTION-2050 102 60.26 PATTERN-2
JUNCTION-2051 110 0 PATTERN-2
JUNCTION-2052 112 26.34 PATTERN-2
JUNCTION-2053 130 28.76 PATTERN-2
JUNCTION-2054 185 0 PATTERN-2
JUNCTION-2055 182 0 PATTERN-2
JUNCTION-2056 139 0 PATTERN-2
JUNCTION-2057 125 49.48 PATTERN-2
JUNCTION-2058 127 0 PATTERN-2
JUNCTION-2059 125 41.28 PATTERN-2
JUNCTION-2060 123 0 PATTERN-2
JUNCTION-2061 113 0 PATTERN-2
JUNCTION-2062 116 0 PATTERN-2
JUNCTION-2063 117 0 PATTERN-2
JUNCTION-2064 120 57.82 PATTERN-2
JUNCTION-2065 107 16 PATTERN-2
JUNCTION-2066 102 0 PATTERN-2
JUNCTION-2067 102 39.58 PATTERN-2
JUNCTION-2068 104 0 PATTERN-2
JUNCTION-2069 102 25.16 PATTERN-2
JUNCTION-2070 107 0 PATTERN-2
JUNCTION-2071 108 0 PATTERN-2
JUNCTION-2072 124 9.4 PATTERN-2
JUNCTION-2073 125 0 PATTERN-2
JUNCTION-2074 123 38 PATTERN-2
JUNCTION-2075 120 37.78 PATTERN-2
JUNCTION-2076 118 35.98 PATTERN-2
JUNCTION-2077 114 0 PATTERN-2
JUNCTION-2078 113 0 PATTERN-2
JUNCTION-2079 114 40.6 PATTERN-2
JUNCTION-2080 118 0 PATTERN-2
JUNCTION-2081 118 0 PATTERN-2
JUNCTION-2082 129 0 PATTERN-2
JUNCTION-2083 108 54.7 PATTERN-2
JUNCTION-2084 107 37.4 PATTERN-2
JUNCTION-2085 114 0 PATTERN-2
JUNCTION-2086 114 0 PATTERN-2
JUNCTION-2087 112 25.38 PATTERN-2
JUNCTION-2088 103 0 PATTERN-2
JUNCTION-2089 100 74.36 PATTERN-2
JUNCTION-2090 107 18.86 PATTERN-2
JUNCTION-2091 107 37.08 PATTERN-2
JUNCTION-2092 114 116.44 PATTERN-2
JUNCTION-2093 115 0 PATTERN-2
JUNCTION-2094 115 89.9 PATTERN-2
JUNCTION-2095 107 0 PATTERN-2
JUNCTION-2096 108 84.96 PATTERN-2
JUNCTION-2097 123 112.92 PATTERN-2
JUNCTION-2098 123 0 PATTERN-2
JUNCTION-2099 125 32.1 PATTERN-2
JUNCTION-2100 123 0 PATTERN-2
JUNCTION-2101 118 43.66 PATTERN-2
JUNCTION-2102 111 0 PATTERN-2
JUNCTION-2103 107 20.06 PATTERN-2
JUNCTION-2104 98 27.98 PATTERN-2
JUNCTION-2105 123 0 PATTERN-2
JUNCTION-2106 123 32.54 PATTERN-2
JUNCTION-2107 124 16.2 PATTERN-2
JUNCTION-2108 131 0 PATTERN-2
JUNCTION-2109 133 0 PATTERN-2
JUNCTION-2110 134 30.62 PATTERN-2
JUNCTION-2111 125 0 PATTERN-2
JUNCTION-2112 125 0 PATTERN-2
JUNCTION-2113 133 46.96 PATTERN-2
JUNCTION-2114 137 0 PATTERN-2
JUNCTION-2115 137 36.9 PATTERN-2
JUNCTION-2116 139 0 PATTERN-2
JUNCTION-2117 138 0 PATTERN-2
JUNCTION-2118 138 0 PATTERN-2
JUNCTION-2119 139 64.48 PATTERN-2
JUNCTION-2120 143 0 PATTERN-2
JUNCTION-2121 137 45.08 PATTERN-2
JUNCTION-2122 141 0 PATTERN-2
JUNCTION-2123 137 43.7 PATTERN-2
JUNCTION-2124 147 7.44 PATTERN-2
JUNCTION-2125 148 28.92 PATTERN-2
JUNCTION-2126 163 22 PATTERN-2
JUNCTION-2127 163 0 PATTERN-2
JUNCTION-2128 157 20.28 PATTERN-2
JUNCTION-2129 165 0 PATTERN-2
JUNCTION-2130 157 0 PATTERN-2
JUNCTION-2131 158 0 PATTERN-2
JUNCTION-2132 153 42.78 PATTERN-2
JUNCTION-2133 148 0 PATTERN-2
JUNCTION-2134 149 52.66 PATTERN-2
JUNCTION-2135 167 0 PATTERN-2
JUNCTION-2136 168 38.04 PATTERN-2
JUNCTION-2137 170 0 PATTERN-2
JUNCTION-2138 173 0 PATTERN-2
JUNCTION-2139 178 32.94 PATTERN-2
JUNCTION-2140 175 37 PATTERN-2
JUNCTION-2141 188 0 PATTERN-2
JUNCTION-2142 185 0 PATTERN-2
JUNCTION-2143 182 39.48 PATTERN-2
JUNCTION-2144 192 48.7 PATTERN-2
JUNCTION-2145 218 0 PATTERN-2
JUNCTION-2146 191 0 PATTERN-2
JUNCTION-2147 215 35.74 PATTERN-2
JUNCTION-2148 200 0 PATTERN-2
JUNCTION-2149 230 0 PATTERN-2
JUNCTION-2150 220 54.12 PATTERN-2
JUNCTION-2151 205 0 PATTERN-2
JUNCTION-2152 195 0 PATTERN-2
JUNCTION-2153 260 27.94 PATTERN-2
JUNCTION-2154 176 37.42 PATTERN-2
JUNCTION-2155 183 0 PATTERN-2
JUNCTION-2156 199 0 PATTERN-2
JUNCTION-2157 218 39.7 PATTERN-2
JUNCTION-2158 200 0 PATTERN-2
JUNCTION-2159 180 27.32 PATTERN-2
JUNCTION-2160 175 0 PATTERN-2
JUNCTION-2161 171 0 PATTERN-2
JUNCTION-2162 167 17.4 PATTERN-2
JUNCTION-2163 162 0 PATTERN-2
JUNCTION-2164 157 26.58 PATTERN-2
JUNCTION-2165 154 0 PATTERN-2
JUNCTION-2166 164 0 PATTERN-2
JUNCTION-2167 162 35.96 PATTERN-2
JUNCTION-2168 156 0 PATTERN-2
JUNCTION-2169 154 0 PATTERN-2
JUNCTION-2170 153 24.38 PATTERN-2
JUNCTION-2171 146 39.62 PATTERN-2
JUNCTION-2172 146 0 PATTERN-2
JUNCTION-2173 147 0 PATTERN-2
JUNCTION-2174 136 0 PATTERN-2
JUNCTION-2175 132 0 PATTERN-2
JUNCTION-2176 129 31.9 PATTERN-2
JUNCTION-2177 136 39.34 PATTERN-2
JUNCTION-2178 143 0 PATTERN-2
JUNCTION-2179 139 0 PATTERN-2
JUNCTION-2180 137 12.52 PATTERN-2
JUNCTION-2181 132 0 PATTERN-2
JUNCTION-2182 129 27.02 PATTERN-2
JUNCTION-2183 129 0 PATTERN-2
JUNCTION-2184 130 0 PATTERN-2
JUNCTION-2185 137 0 PATTERN-2
JUNCTION-2186 123 0 PATTERN-2
JUNCTION-2187 130 0 PATTERN-2
JUNCTION-2188 124 0 PATTERN-2
JUNCTION-2189 125 25.38 PATTERN-2
JUNCTION-2190 107 0 PATTERN-2
JUNCTION-2191 107 0 PATTERN-2
JUNCTION-2192 106 38.66 PATTERN-2
JUNCTION-2193 111 0 PATTERN-2
JUNCTION-2194 118 53.96 PATTERN-2
JUNCTION-2195 118 0 PATTERN-2
JUNCTION-2196 118 50.28 PATTERN-2
JUNCTION-2197 125 0 PATTERN-2
JUNCTION-2198 127 0 PATTERN-2
JUNCTION-2199 126 0 PATTERN-2
JUNCTION-2200 128 14.72 PATTERN-2
JUNCTION-2201 118 0 PATTERN-2
JUNCTION-2202 118 0 PATTERN-2
JUNCTION-2203 121 51.36 PATTERN-2
JUNCTION-2204 117 0 PATTERN-2
JUNCTION-2205 116 0 PATTERN-2
JUNCTION-2206 110 73.82 PATTERN-2
JUNCTION-2207 108 0 PATTERN-2
JUNCTION-2208 100 0.64 PATTERN-2
JUNCTION-2209 100 0 PATTERN-2
JUNCTION-2210 120 0.76 PATTERN-2
JUNCTION-2211 140 1.64 PATTERN-2
JUNCTION-2212 100 0 PATTERN-2
JUNCTION-2213 100 1.44 PATTERN-2
JUNCTION-2214 116 0 PATTERN-2
JUNCTION-2215 113 0 PATTERN-2
JUNCTION-2216 111 0 PATTERN-2
JUNCTION-2217 107 0 PATTERN-2
JUNCTION-2218 104 107.34 PATTERN-2
JUNCTION-2219 101 0 PATTERN-2
JUNCTION-2220 101 0 PATTERN-2
JUNCTION-2221 100 0 PATTERN-2
JUNCTION-2222 111 127.86 PATTERN-2
JUNCTION-2223 133 11.54 PATTERN-2
JUNCTION-2224 178 8.42 PATTERN-2
JUNCTION-2225 165 41.74 PATTERN-2
JUNCTION-2226 133 30.18 PATTERN-2
JUNCTION-2227 146 24.32 PATTERN-2
JUNCTION-2228 174 0 PATTERN-2
JUNCTION-2229 218 0 PATTERN-2
JUNCTION-2230 170 21.98 PATTERN-2
JUNCTION-2231 170 0 PATTERN-2
JUNCTION-2232 178 0 PATTERN-2
JUNCTION-2233 205 21.84 PATTERN-2
JUNCTION-2234 198 0 PATTERN-2
JUNCTION-2235 182 9.76 PATTERN-2
JUNCTION-2236 220 0 PATTERN-2
JUNCTION-2237 220 36.34 PATTERN-2
JUNCTION-2238 175 29.04 PATTERN-2
JUNCTION-2239 170 0 PATTERN-2
JUNCTION-2240 162 20.16 PATTERN-2
JUNCTION-2241 155 0 PATTERN-2
JUNCTION-2242 154 36.94 PATTERN-2
JUNCTION-2243 147 0 PATTERN-2
JUNCTION-2244 138 28.9 PATTERN-2
JUNCTION-2245 141 24.72 PATTERN-2
JUNCTION-2246 152 27.24 PATTERN-2
JUNCTION-2247 165 27.4 PATTERN-2
JUNCTION-2248 166 0 PATTERN-2
JUNCTION-2249 168 33.6 PATTERN-2
JUNCTION-2250 168 38.06 PATTERN-2
JUNCTION-2251 158 29.7 PATTERN-2
JUNCTION-2252 157 48.4 PATTERN-2
JUNCTION-2253 175 0 PATTERN-2
JUNCTION-2254 184 0 PATTERN-2
JUNCTION-2255 184 40.4 PATTERN-2
JUNCTION-2256 195 0 PATTERN-2
JUNCTION-2257 215 0 PATTERN-2
JUNCTION-2258 220 39 PATTERN-2
JUNCTION-2259 200 0 PATTERN-2
JUNCTION-2260 188 34.66 PATTERN-2
JUNCTION-2261 185 0 PATTERN-2
JUNCTION-2262 220 0 PATTERN-2
JUNCTION-2263 232 0 PATTERN-2
JUNCTION-2264 210 0 PATTERN-2
JUNCTION-2265 210 0 PATTERN-2
JUNCTION-2266 215 0 PATTERN-2
JUNCTION-2267 210 46.44 PATTERN-2
JUNCTION-2268 215 0 PATTERN-2
JUNCTION-2269 230 16.32 PATTERN-2
JUNCTION-2270 210 0 PATTERN-2
JUNCTION-2271 220 19.38 PATTERN-2
JUNCTION-2272 225 0 PATTERN-2
JUNCTION-2273 220 22.06 PATTERN-2
JUNCTION-2274 198 0 PATTERN-2
JUNCTION-2275 193 0 PATTERN-2
JUNCTION-2276 192 0 PATTERN-2
JUNCTION-2277 168 26.3 PATTERN-2
JUNCTION-2278 171 37.18 PATTERN-2
JUNCTION-2279 168 0 PATTERN-2
JUNCTION-2280 167 109.22 PATTERN-2
JUNCTION-2281 176 0 PATTERN-2
JUNCTION-2282 182 0 PATTERN-2
JUNCTION-2283 195 0 PATTERN-2
JUNCTION-2284 270 25.46 PATTERN-2
JUNCTION-2285 301 0 PATTERN-2
JUNCTION-2286 258 0 PATTERN-2
JUNCTION-2287 260 0 PATTERN-2
JUNCTION-2288 238 0 PATTERN-2
JUNCTION-2289 210 103.36 PATTERN-2
JUNCTION-2290 210 0 PATTERN-2
JUNCTION-2291 205 0 PATTERN-2
JUNCTION-2292 200 34.94 PATTERN-2
JUNCTION-2293 210 0 PATTERN-2
JUNCTION-2294 218 37.98 PATTERN-2
JUNCTION-2295 187 9.38 PATTERN-2
JUNCTION-2296 189 0 PATTERN-2
JUNCTION-2297 184 0 PATTERN-2
JUNCTION-2298 178 23.68 PATTERN-2
JUNCTION-2299 184 49.92 PATTERN-2
JUNCTION-2300 111 37.02 PATTERN-2
JUNCTION-2301 143 30.84 PATTERN-2
JUNCTION-2302 124 12.1 PATTERN-2
JUNCTION-2303 195 12.76 PATTERN-2
JUNCTION-2304 145 42.24 PATTERN-2
JUNCTION-2305 178 48.3 PATTERN-2
JUNCTION-2306 156 50.68 PATTERN-2
JUNCTION-2307 178 17.2 PATTERN-2
JUNCTION-2308 208 62.74 PATTERN-2
JUNCTION-2309 205 29.88 PATTERN-2
JUNCTION-2310 108 133.76 PATTERN-2
JUNCTION-2311 205 0 PATTERN-2
JUNCTION-2312 210 14.52 PATTERN-2
JUNCTION-2313 118 19.66 PATTERN-2
JUNCTION-2314 108 18.34 PATTERN-2
JUNCTION-2315 164 11.68 PATTERN-2
JUNCTION-2316 239 0 PATTERN-2
JUNCTION-2317 190 0 PATTERN-2
JUNCTION-2318 190 0 PATTERN-2
JUNCTION-2319 181.95 0 PATTERN-2
JUNCTION-2320 180 0 PATTERN-2
JUNCTION-2321 170 0 PATTERN-2
JUNCTION-2322 228 7.32 PATTERN-2
JUNCTION-2323 170 24.58 PATTERN-2
JUNCTION-2324 290 17.38 PATTERN-2
JUNCTION-2325 180 17.56 PATTERN-2
JUNCTION-2326 160 11.28 PATTERN-2
JUNCTION-2327 160 14.04 PATTERN-2
JUNCTION-2328 120 13.32 PATTERN-2
JUNCTION-2329 110 0 PATTERN-2
JUNCTION-2330 120 0 PATTERN-2
JUNCTION-2331 110 0 PATTERN-2
JUNCTION-2332 200 0 PATTERN-2
JUNCTION-2333 218 27.42 PATTERN-2
JUNCTION-2334 118 12.46 PATTERN-2
JUNCTION-2335 135 20.86 PATTERN-2
JUNCTION-2336 100 3.76 PATTERN-2
JUNCTION-2337 118 2.5 PATTERN-2
JUNCTION-2338 130 0 PATTERN-2
JUNCTION-2339 190 0.3 PATTERN-2
JUNCTION-2340 179 6.66 PATTERN-2
JUNCTION-2341 169 0 PATTERN-2
JUNCTION-2342 159.8 0 PATTERN-2
JUNCTION-2343 137 10.58 PATTERN-2
JUNCTION-2344 180 0 PATTERN-2
JUNCTION-2345 140 0.02 PATTERN-2
JUNCTION-2346 190 0 PATTERN-2
JUNCTION-2347 170 15.48 PATTERN-2
JUNCTION-2348 190 14.42 PATTERN-2
JUNCTION-2349 145 0 PATTERN-2
JUNCTION-2350 95 61.06 PATTERN-2
JUNCTION-2351 291 0 PATTERN-2
JUNCTION-2352 85 10.56 PATTERN-2
JUNCTION-2353 105 0 PATTERN-2
JUNCTION-2354 125 27.48 PATTERN-2
JUNCTION-2355 118 0 PATTERN-2
JUNCTION-2356 110 25.54 PATTERN-2
JUNCTION-2357 120 0 PATTERN-2
JUNCTION-2358 135 0 PATTERN-2
JUNCTION-2359 170 29.88 PATTERN-2
JUNCTION-2360 75 8.02 PATTERN-2
JUNCTION-2361 100 0 PATTERN-2
JUNCTION-2362 105 0 PATTERN-2
JUNCTION-2363 138 14.6 PATTERN-2
JUNCTION-2364 150 17.26 PATTERN-2
JUNCTION-2365 78 0 PATTERN-2
JUNCTION-2366 80 0 PATTERN-2
JUNCTION-2367 110 31.88 PATTERN-2
JUNCTION-2368 100 0 PATTERN-2
JUNCTION-2369 105 0 PATTERN-2
JUNCTION-2370 98 0 PATTERN-2
JUNCTION-2371 98 0 PATTERN-2
JUNCTION-2372 98 0 PATTERN-2
JUNCTION-2373 100 0 PATTERN-2
JUNCTION-2374 120 0 PATTERN-2
JUNCTION-2375 118 0 PATTERN-2
JUNCTION-2376 110 0 PATTERN-2
JUNCTION-2377 110 47.32 PATTERN-2
JUNCTION-2378 125 0 PATTERN-2
JUNCTION-2379 160 0 PATTERN-2
JUNCTION-2380 105 23.88 PATTERN-2
JUNCTION-2381 140 0 PATTERN-2
JUNCTION-2382 160 0 PATTERN-2
JUNCTION-2383 140 0 PATTERN-2
JUNCTION-2384 155 0 PATTERN-2
JUNCTION-2385 160 38.12 PATTERN-2
JUNCTION-2386 165 0 PATTERN-2
JUNCTION-2387 162 0 PATTERN-2
JUNCTION-2388 155 0 PATTERN-2
JUNCTION-2389 162 0 PATTERN-2
JUNCTION-2390 162 9.74 PATTERN-2
JUNCTION-2391 138 0 PATTERN-2
JUNCTION-2392 157 0 PATTERN-2
JUNCTION-2393 150 0 PATTERN-2
JUNCTION-2394 158 0 PATTERN-2
JUNCTION-2395 160 25.48 PATTERN-2
JUNCTION-2396 145 0 PATTERN-2
JUNCTION-2397 100 0 PATTERN-2
JUNCTION-2398 100 0 PATTERN-2
JUNCTION-2399 140 39.64 PATTERN-2
JUNCTION-2400 100 0 PATTERN-2
JUNCTION-2401 130 0 PATTERN-2
JUNCTION-2402 120 9.74 PATTERN-2
JUNCTION-2403 145 10.64 PATTERN-2
JUNCTION-2404 90 21.66 PATTERN-2
JUNCTION-2405 90 0 PATTERN-2
JUNCTION-2406 105 0 PATTERN-2
JUNCTION-2407 90 0 PATTERN-2
JUNCTION-2408 78 0 PATTERN-2
JUNCTION-2409 70 0 PATTERN-2
JUNCTION-2410 62 0 PATTERN-2
JUNCTION-2411 70 0 PATTERN-2
JUNCTION-2412 70 0 PATTERN-2
JUNCTION-2413 80 45.68 PATTERN-2
JUNCTION-2414 85 0 PATTERN-2
JUNCTION-2415 190 22.32 PATTERN-2
JUNCTION-2416 82 0 PATTERN-2
JUNCTION-2417 93 0 PATTERN-2
JUNCTION-2418 95 0 PATTERN-2
JUNCTION-2419 98 50.28 PATTERN-2
JUNCTION-2420 198 8.2 PATTERN-2
JUNCTION-2421 142 0 PATTERN-2
JUNCTION-2422 180 0 PATTERN-2
JUNCTION-2423 138 18.46 PATTERN-2
JUNCTION-2424 182 0 PATTERN-2
JUNCTION-2425 242 12.28 PATTERN-2
JUNCTION-2426 239 0 PATTERN-2
JUNCTION-2427 238 0 PATTERN-2
JUNCTION-2428 200 6.62 PATTERN-2
JUNCTION-2429 170 31.52 PATTERN-2
JUNCTION-2430 142 0 PATTERN-2
JUNCTION-2431 140 0 PATTERN-2
JUNCTION-2432 162 0 PATTERN-2
JUNCTION-2433 130 0 PATTERN-2
JUNCTION-2434 125 0 PATTERN-2
JUNCTION-2435 140 21.8 PATTERN-2
JUNCTION-2436 140 0 PATTERN-2
JUNCTION-2437 143 0 PATTERN-2
JUNCTION-2438 145 0 PATTERN-2
JUNCTION-2439 142 28.24 PATTERN-2
JUNCTION-2440 116 0 PATTERN-2
JUNCTION-2441 150 8.28 PATTERN-2
JUNCTION-2442 140 0 PATTERN-2
JUNCTION-2443 130 0 PATTERN-2
JUNCTION-2444 138 0 PATTERN-2
JUNCTION-2445 125 0 PATTERN-2
JUNCTION-2446 110 0 PATTERN-2
JUNCTION-2447 98 0 PATTERN-2
JUNCTION-2448 85 0 PATTERN-2
JUNCTION-2449 90 0 PATTERN-2
JUNCTION-2450 90 0 PATTERN-2
JUNCTION-2451 130 0 PATTERN-2
JUNCTION-2452 125 0 PATTERN-2
JUNCTION-2453 125 0 PATTERN-2
JUNCTION-2454 125 0 PATTERN-2
JUNCTION-2455 122 0 PATTERN-2
JUNCTION-2456 105 41.96 PATTERN-2
JUNCTION-2457 125 0 PATTERN-2
JUNCTION-2458 120 0 PATTERN-2
JUNCTION-2459 120 0 PATTERN-2
JUNCTION-2460 110 0 PATTERN-2
JUNCTION-2461 100 0 PATTERN-2
JUNCTION-2462 120 34.64 PATTERN-2
JUNCTION-2463 180 13.22 PATTERN-2
JUNCTION-2464 170 23.26 PATTERN-2
JUNCTION-2465 180 0 PATTERN-2
JUNCTION-2466 170 0 PATTERN-2
JUNCTION-2467 198 2.3 PATTERN-2
JUNCTION-2468 200 0 PATTERN-2
JUNCTION-2469 179 0 PATTERN-2
JUNCTION-2470 180 43.2 PATTERN-2
JUNCTION-2471 178 0 PATTERN-2
JUNCTION-2472 180 0 PATTERN-2
JUNCTION-2473 160 2.32 PATTERN-2
JUNCTION-2474 180 0 PATTERN-2
JUNCTION-2475 120 0 PATTERN-2
JUNCTION-2476 118 0 PATTERN-2
JUNCTION-2477 120 0 PATTERN-2
JUNCTION-2478 150 0 PATTERN-2
JUNCTION-2479 190 21.34 PATTERN-2
JUNCTION-2480 261 0 PATTERN-2
JUNCTION-2481 265 0 PATTERN-2
JUNCTION-2482 260 0 PATTERN-2
JUNCTION-2483 260 0 PATTERN-2
JUNCTION-2484 245 192.66 PATTERN-2
JUNCTION-2485 270 0 PATTERN-2
JUNCTION-2486 270 0 PATTERN-2
JUNCTION-2487 117 38.98 PATTERN-2
JUNCTION-2488 120 0 PATTERN-2
JUNCTION-2489 198 0 PATTERN-2
JUNCTION-2490 185 14.46 PATTERN-2
JUNCTION-2491 120 0 PATTERN-2
JUNCTION-2492 162 68.58 PATTERN-2
JUNCTION-2493 130 19.66 PATTERN-2
JUNCTION-2494 140 0 PATTERN-2
JUNCTION-2495 185 0 PATTERN-2
JUNCTION-2496 122 0 PATTERN-2
JUNCTION-2497 110 0 PATTERN-2
JUNCTION-2498 90 0 PATTERN-2
JUNCTION-2499 80 0 PATTERN-2
JUNCTION-2500 80 55.32 PATTERN-2
JUNCTION-2501 160 0 PATTERN-2
JUNCTION-2502 80 0 PATTERN-2
JUNCTION-2503 105 67.42 PATTERN-2
JUNCTION-2504 200 70.82 PATTERN-2
JUNCTION-2505 218 0 PATTERN-2
JUNCTION-2506 180 0 PATTERN-2
JUNCTION-2507 160 0 PATTERN-2
JUNCTION-2508 120 0 PATTERN-2
JUNCTION-2509 168 0 PATTERN-2
JUNCTION-2510 160 0 PATTERN-2
JUNCTION-2511 150 8.48 PATTERN-2
JUNCTION-2512 150 27.68 PATTERN-2
JUNCTION-2513 132 0 PATTERN-2
JUNCTION-2514 122 0 PATTERN-2
JUNCTION-2515 85 0 PATTERN-2
JUNCTION-2516 130 84.4 PATTERN-2
JUNCTION-2517 130 0 PATTERN-2
JUNCTION-2518 145 34.38 PATTERN-2
JUNCTION-2519 180 60.06 PATTERN-2
JUNCTION-2520 230 0 PATTERN-2
JUNCTION-2521 200 63.34 PATTERN-2
JUNCTION-2522 205 0 PATTERN-2
JUNCTION-2523 192.76 0 PATTERN-2
JUNCTION-2524 130 0 PATTERN-2
JUNCTION-2525 158 7.12 PATTERN-2
JUNCTION-2526 120 16.16 PATTERN-2
JUNCTION-2527 90 0 PATTERN-2
JUNCTION-2528 285 0 PATTERN-2
JUNCTION-2529 265 0 PATTERN-2
JUNCTION-2530 140 97.22 PATTERN-2
JUNCTION-2531 85 26.28 PATTERN-2
JUNCTION-2532 192.76 0 PATTERN-2
JUNCTION-2533 190 0 PATTERN-2
JUNCTION-2534 220 0 PATTERN-2
JUNCTION-2535 240 3.4 PATTERN-2
JUNCTION-2536 220 0 PATTERN-2
JUNCTION-2537 220 24 PATTERN-2
JUNCTION-2538 220 17.54 PATTERN-2
JUNCTION-2539 280 0 PATTERN-2
JUNCTION-2540 425 33.68 PATTERN-2
JUNCTION-2541 215 52.32 PATTERN-2
JUNCTION-2542 200 0 PATTERN-2
JUNCTION-2543 240 8.12 PATTERN-2
JUNCTION-2544 210 43.22 PATTERN-2
JUNCTION-2545 220 0 PATTERN-2
JUNCTION-2546 235 0 PATTERN-2
JUNCTION-2547 280 0 PATTERN-2
JUNCTION-2548 250 28.24 PATTERN-2
JUNCTION-2549 250 0 PATTERN-2
JUNCTION-2550 240 40.62 PATTERN-2
JUNCTION-2551 220 14.76 PATTERN-2
JUNCTION-2552 245 22.44 PATTERN-2
JUNCTION-2553 210 10.38 PATTERN-2
JUNCTION-2554 220 0 PATTERN-2
JUNCTION-2555 200 0 PATTERN-2
JUNCTION-2556 250 33.52 PATTERN-2
JUNCTION-2557 250 0 PATTERN-2
JUNCTION-2558 245 0 PATTERN-2
JUNCTION-2559 230 50.3 PATTERN-2
JUNCTION-2560 280 0 PATTERN-2
JUNCTION-2561 305 9.48 PATTERN-2
JUNCTION-2562 330 40.98 PATTERN-2
JUNCTION-2563 300 7.66 PATTERN-2
JUNCTION-2564 340 0 PATTERN-2
JUNCTION-2565 360 0 PATTERN-2
JUNCTION-2566 385 0 PATTERN-2
JUNCTION-2567 310 0 PATTERN-2
JUNCTION-2568 290 19.46 PATTERN-2
JUNCTION-2569 265 48.12 PATTERN-2
JUNCTION-2570 295 0 PATTERN-2
JUNCTION-2571 350 44.34 PATTERN-2
JUNCTION-2572 318 29.52 PATTERN-2
JUNCTION-2573 280 104.38 PATTERN-2
JUNCTION-2574 255 0 PATTERN-2
JUNCTION-2575 240 51.94 PATTERN-2
JUNCTION-2576 240 0 PATTERN-2
JUNCTION-2577 245 29.5 PATTERN-2
JUNCTION-2578 250 0 PATTERN-2
JUNCTION-2579 270 74.64 PATTERN-2
JUNCTION-2580 265 0 PATTERN-2
JUNCTION-2581 275 0 PATTERN-2
JUNCTION-2582 335 66.02 PATTERN-2
JUNCTION-2583 275.9 0 PATTERN-2
JUNCTION-2584 275.9 0 PATTERN-2
JUNCTION-2585 265 0 PATTERN-2
JUNCTION-2586 280 29.24 PATTERN-2
JUNCTION-2587 285 0 PATTERN-2
JUNCTION-2588 275 0 PATTERN-2
JUNCTION-2589 320 64.18 PATTERN-2
JUNCTION-2590 270 35.88 PATTERN-2
JUNCTION-2591 265 0 PATTERN-2
JUNCTION-2592 260 34.16 PATTERN-2
JUNCTION-2593 260 0 PATTERN-2
JUNCTION-2594 255 0 PATTERN-2
JUNCTION-2595 250 56.16 PATTERN-2
JUNCTION-2596 245 0 PATTERN-2
JUNCTION-2597 250 16.14 PATTERN-2
JUNCTION-2598 240 10.8 PATTERN-2
JUNCTION-2599 250 15.2 PATTERN-2
JUNCTION-2600 245 22.24 PATTERN-2
JUNCTION-2601 240 0 PATTERN-2
JUNCTION-2602 240 0 PATTERN-2
JUNCTION-2603 240 30.84 PATTERN-2
JUNCTION-2604 230 0 PATTERN-2
JUNCTION-2605 240 11.16 PATTERN-2
JUNCTION-2606 230 0 PATTERN-2
JUNCTION-2607 235 0 PATTERN-2
JUNCTION-2608 225 0 PATTERN-2
JUNCTION-2609 230 152.1 PATTERN-2
JUNCTION-2610 220 43.44 PATTERN-2
JUNCTION-2611 205 0 PATTERN-2
JUNCTION-2612 200 0 PATTERN-2
JUNCTION-2613 205 27.72 PATTERN-2
JUNCTION-2614 225 0 PATTERN-2
JUNCTION-2615 230 54.6 PATTERN-2
JUNCTION-2616 230 0 PATTERN-2
JUNCTION-2617 230 0 PATTERN-2
JUNCTION-2618 225 19.54 PATTERN-2
JUNCTION-2619 230 0 PATTERN-2
JUNCTION-2620 225 54.12 PATTERN-2
JUNCTION-2621 225 0 PATTERN-2
JUNCTION-2622 225 0 PATTERN-2
JUNCTION-2623 240 37.88 PATTERN-2
JUNCTION-2624 235 47.8 PATTERN-2
JUNCTION-2625 260 13.92 PATTERN-2
JUNCTION-2626 215 20.52 PATTERN-2
JUNCTION-2627 230 0 PATTERN-2
JUNCTION-2628 225 41.46 PATTERN-2
JUNCTION-2629 235 0 PATTERN-2
JUNCTION-2630 235 12.8 PATTERN-2
JUNCTION-2631 235 0 PATTERN-2
JUNCTION-2632 260 0 PATTERN-2
JUNCTION-2633 260 41.42 PATTERN-2
JUNCTION-2634 265 36.94 PATTERN-2
JUNCTION-2635 230 26.6 PATTERN-2
JUNCTION-2636 280 0 PATTERN-2
JUNCTION-2637 305 25.52 PATTERN-2
JUNCTION-2638 320 20.48 PATTERN-2
JUNCTION-2639 305 15.66 PATTERN-2
JUNCTION-2640 310 21.74 PATTERN-2
JUNCTION-2641 325 0 PATTERN-2
JUNCTION-2642 305 8.66 PATTERN-2
JUNCTION-2643 295 58.6 PATTERN-2
JUNCTION-2644 310 0 PATTERN-2
JUNCTION-2645 305 9.56 PATTERN-2
JUNCTION-2646 280 52.66 PATTERN-2
JUNCTION-2647 255 80.46 PATTERN-2
JUNCTION-2648 270 43.18 PATTERN-2
JUNCTION-2649 260 65.1 PATTERN-2
JUNCTION-2650 240 0 PATTERN-2
JUNCTION-2651 240 19.18 PATTERN-2
JUNCTION-2652 280 14.48 PATTERN-2
JUNCTION-2653 220 36.58 PATTERN-2
JUNCTION-2654 310 20.38 PATTERN-2
JUNCTION-2655 260 12.32 PATTERN-2
JUNCTION-2656 270 27.02 PATTERN-2
JUNCTION-2657 265 29.2 PATTERN-2
JUNCTION-2658 265 0 PATTERN-2
JUNCTION-2659 265 16.18 PATTERN-2
JUNCTION-2660 260 0 PATTERN-2
JUNCTION-2661 260 25.28 PATTERN-2
JUNCTION-2662 270 14.94 PATTERN-2
JUNCTION-2663 275 18.78 PATTERN-2
JUNCTION-2664 260 0 PATTERN-2
JUNCTION-2665 265 50 PATTERN-2
JUNCTION-2666 265 0 PATTERN-2
JUNCTION-2667 260 0 PATTERN-2
JUNCTION-2668 260 16.02 PATTERN-2
JUNCTION-2669 265 0 PATTERN-2
JUNCTION-2670 270 8.4 PATTERN-2
JUNCTION-2671 275 0 PATTERN-2
JUNCTION-2672 280 24.94 PATTERN-2
JUNCTION-2673 275 32.86 PATTERN-2
JUNCTION-2674 270 0 PATTERN-2
JUNCTION-2675 295 9 PATTERN-2
JUNCTION-2676 300 34.78 PATTERN-2
JUNCTION-2677 315 58.16 PATTERN-2
JUNCTION-2678 310 34.54 PATTERN-2
JUNCTION-2679 305 25.3 PATTERN-2
JUNCTION-2680 310 0 PATTERN-2
JUNCTION-2681 310 0 PATTERN-2
JUNCTION-2682 310 0 PATTERN-2
JUNCTION-2683 305 0 PATTERN-2
JUNCTION-2684 275 0 PATTERN-2
JUNCTION-2685 275 18.9 PATTERN-2
JUNCTION-2686 280 0 PATTERN-2
JUNCTION-2687 290 0 PATTERN-2
JUNCTION-2688 290 51.6 PATTERN-2
JUNCTION-2689 285 0 PATTERN-2
JUNCTION-2690 290 0 PATTERN-2
JUNCTION-2691 275 0 PATTERN-2
JUNCTION-2692 270 9.88 PATTERN-2
JUNCTION-2693 285 22.86 PATTERN-2
JUNCTION-2694 295 0 PATTERN-2
JUNCTION-2695 290 24.98 PATTERN-2
JUNCTION-2696 295 0 PATTERN-2
JUNCTION-2697 295 0 PATTERN-2
JUNCTION-2698 300 18.98 PATTERN-2
JUNCTION-2699 285 54.64 PATTERN-2
JUNCTION-2700 300 0 PATTERN-2
JUNCTION-2701 295 28.76 PATTERN-2
JUNCTION-2702 300 0 PATTERN-2
JUNCTION-2703 295 37.62 PATTERN-2
JUNCTION-2704 295 0 PATTERN-2
JUNCTION-2705 295 0 PATTERN-2
JUNCTION-2706 300 30.78 PATTERN-2
JUNCTION-2707 310 0 PATTERN-2
JUNCTION-2708 305 0 PATTERN-2
JUNCTION-2709 250 26.58 PATTERN-2
JUNCTION-2710 240 18.48 PATTERN-2
JUNCTION-2711 245 20.62 PATTERN-2
JUNCTION-2712 270 0 PATTERN-2
JUNCTION-2713 275 0 PATTERN-2
JUNCTION-2714 280 39.7 PATTERN-2
JUNCTION-2715 275 0 PATTERN-2
JUNCTION-2716 305 0 PATTERN-2
JUNCTION-2717 280 48.9 PATTERN-2
JUNCTION-2718 305 14.36 PATTERN-2
JUNCTION-2719 335 0 PATTERN-2
JUNCTION-2720 402 0 PATTERN-2
JUNCTION-2721 305 29.04 PATTERN-2
JUNCTION-2722 305 0 PATTERN-2
JUNCTION-2723 310 20.04 PATTERN-2
JUNCTION-2724 320 28.78 PATTERN-2
JUNCTION-2725 320 0 PATTERN-2
JUNCTION-2726 280 0 PATTERN-2
JUNCTION-2727 300 0 PATTERN-2
JUNCTION-2728 245 29.36 PATTERN-2
JUNCTION-2729 290 36.42 PATTERN-2
JUNCTION-2730 290 56.34 PATTERN-2
JUNCTION-2731 340 14.46 PATTERN-2
JUNCTION-2732 263 54.76 PATTERN-2
JUNCTION-2733 239 19.16 PATTERN-2
JUNCTION-2734 238 34.44 PATTERN-2
JUNCTION-2735 236 33.82 PATTERN-2
JUNCTION-2736 223 34.36 PATTERN-2
JUNCTION-2737 245 29.36 PATTERN-2
JUNCTION-2738 265 65.18 PATTERN-2
JUNCTION-2739 278 45.66 PATTERN-2
JUNCTION-2740 260 40.98 PATTERN-2
JUNCTION-2741 248 16.2 PATTERN-2
JUNCTION-2742 200 51.62 PATTERN-2
JUNCTION-2743 257 17.12 PATTERN-2
JUNCTION-2744 345 24.92 PATTERN-2
JUNCTION-2745 388.5 0 PATTERN-2
JUNCTION-2746 402 0 PATTERN-2
JUNCTION-2747 181.95 0 PATTERN-2
JUNCTION-2748 295 0 PATTERN-2
JUNCTION-2749 290 0 PATTERN-2
JUNCTION-2750 180 0 PATTERN-2
JUNCTION-2751 170 0 PATTERN-2
JUNCTION-2752 280 0 PATTERN-2
JUNCTION-2753 280 0 PATTERN-2
JUNCTION-2754 240 25.68 PATTERN-2
JUNCTION-2755 300 0 PATTERN-2
JUNCTION-2756 260 9.24 PATTERN-2
JUNCTION-2757 305 25.44 PATTERN-2
JUNCTION-2758 280 0 PATTERN-2
JUNCTION-2759 230 0 PATTERN-2
JUNCTION-2760 280 38.18 PATTERN-2
JUNCTION-2761 340 0 PATTERN-2
JUNCTION-2762 280 0 PATTERN-2
JUNCTION-2763 310 83.78 PATTERN-2
JUNCTION-2764 320 0 PATTERN-2
JUNCTION-2765 315 5.2 PATTERN-2
JUNCTION-2766 310 5.46 PATTERN-2
JUNCTION-2767 230 0 PATTERN-2
JUNCTION-2768 260 17.1 PATTERN-2
JUNCTION-2769 298 0 PATTERN-2
JUNCTION-2770 258 19.3 PATTERN-2
JUNCTION-2771 240 17.18 PATTERN-2
JUNCTION-2772 235 0 PATTERN-2
JUNCTION-2773 260 0 PATTERN-2
JUNCTION-2774 230 0 PATTERN-2
JUNCTION-2775 190 0 PATTERN-2
JUNCTION-2776 245 17.92 PATTERN-2
JUNCTION-2777 205 5.34 PATTERN-2
JUNCTION-2778 340 0 PATTERN-2
JUNCTION-2779 260 0 PATTERN-2
JUNCTION-2780 260 21.42 PATTERN-2
JUNCTION-2781 220 17.54 PATTERN-2
JUNCTION-2782 235 26.02 PATTERN-2
JUNCTION-2783 260 0 PATTERN-2
JUNCTION-2784 298 0 PATTERN-2
JUNCTION-2785 238 15.5 PATTERN-2
JUNCTION-2786 255 0 PATTERN-2
JUNCTION-2787 270 23.84 PATTERN-2
JUNCTION-2788 300 0 PATTERN-2
JUNCTION-2789 295 22.26 PATTERN-2
JUNCTION-2790 278 0 PATTERN-2
JUNCTION-2791 355 0 PATTERN-2
JUNCTION-2792 270 12.42 PATTERN-2
JUNCTION-2793 400 0 PATTERN-2
JUNCTION-2794 403 395.8 PATTERN-2
JUNCTION-2795 300 63.4 PATTERN-2
JUNCTION-2796 291 0 PATTERN-2
JUNCTION-2797 240 19.54 PATTERN-2
JUNCTION-2798 240 22.28 PATTERN-2
JUNCTION-2799 262 0 PATTERN-2
JUNCTION-2800 270 0 PATTERN-2
JUNCTION-2801 301 20.14 PATTERN-2
JUNCTION-2802 262 0 PATTERN-2
JUNCTION-2803 290 0 PATTERN-2
JUNCTION-2804 410 7.38 PATTERN-2
JUNCTION-2805 290 0 PATTERN-2
JUNCTION-2806 358 3.34 PATTERN-2
JUNCTION-2807 270 18.24 PATTERN-2
JUNCTION-2808 320 32.36 PATTERN-2
JUNCTION-2809 316 0 PATTERN-2
JUNCTION-2810 316 26.44 PATTERN-2
JUNCTION-2811 370 41.84 PATTERN-2
JUNCTION-2812 260 5.94 PATTERN-2
JUNCTION-2813 265 25.98 PATTERN-2
JUNCTION-2814 320 24.58 PATTERN-2
JUNCTION-2815 240 1.2 PATTERN-2
JUNCTION-2816 220 26.08 PATTERN-2
JUNCTION-2817 238 0 PATTERN-2
JUNCTION-2818 232 0 PATTERN-2
JUNCTION-2819 258 0 PATTERN-2
JUNCTION-2820 318 27.96 PATTERN-2
JUNCTION-2821 338 11.7 PATTERN-2
JUNCTION-2822 318 5.22 PATTERN-2
JUNCTION-2823 270 9.88 PATTERN-2
JUNCTION-2824 258 0 PATTERN-2
JUNCTION-2825 240 0 PATTERN-2
JUNCTION-2826 238 12.38 PATTERN-2
JUNCTION-2827 245 17.92 PATTERN-2
JUNCTION-2828 260 326.92 PATTERN-2
JUNCTION-2829 310 27.96 PATTERN-2
JUNCTION-2830 300 7.7 PATTERN-2
JUNCTION-2831 338 0 PATTERN-2
JUNCTION-2832 405 6.24 PATTERN-2
JUNCTION-2833 285 0 PATTERN-2
JUNCTION-2834 283 8.94 PATTERN-2
JUNCTION-2835 345 24.06 PATTERN-2
JUNCTION-2836 260 0 PATTERN-2
JUNCTION-2837 391 0 PATTERN-2
JUNCTION-2838 260 0 PATTERN-2
JUNCTION-2839 260 0 PATTERN-2
JUNCTION-2840 239 0 PATTERN-2
JUNCTION-2841 420 10.56 PATTERN-2
JUNCTION-2842 415 0 PATTERN-2
JUNCTION-2843 380 0 PATTERN-2
JUNCTION-2844 380 7.04 PATTERN-2
JUNCTION-2845 345 14.88 PATTERN-2
JUNCTION-2846 350 0 PATTERN-2
JUNCTION-2847 345 0 PATTERN-2
JUNCTION-2848 415 0 PATTERN-2
JUNCTION-2849 410 25.04 PATTERN-2
JUNCTION-2850 415 0 PATTERN-2
JUNCTION-2851 415 23.92 PATTERN-2
JUNCTION-2852 385 53.56 PATTERN-2
JUNCTION-2853 395 23.08 PATTERN-2
JUNCTION-2854 380 0 PATTERN-2
JUNCTION-2855 375 0 PATTERN-2
JUNCTION-2856 385 39.48 PATTERN-2
JUNCTION-2857 420 0 PATTERN-2
JUNCTION-2858 400 17.76 PATTERN-2
JUNCTION-2859 400 33.56 PATTERN-2
JUNCTION-2860 440 15.76 PATTERN-2
JUNCTION-2861 400 0 PATTERN-2
JUNCTION-2862 425 0 PATTERN-2
JUNCTION-2863 420 0 PATTERN-2
JUNCTION-2864 345 0 PATTERN-2
JUNCTION-2865 330 29.02 PATTERN-2
JUNCTION-2866 360 17.7 PATTERN-2
JUNCTION-2867 415 20.16 PATTERN-2
JUNCTION-2868 350 0 PATTERN-2
JUNCTION-2869 345 21.42 PATTERN-2
JUNCTION-2870 335 0 PATTERN-2
JUNCTION-2871 330 0 PATTERN-2
JUNCTION-2872 345 0 PATTERN-2
JUNCTION-2873 335 0 PATTERN-2
JUNCTION-2874 385 0 PATTERN-2
JUNCTION-2875 415 0 PATTERN-2
JUNCTION-2876 400 23.88 PATTERN-2
JUNCTION-2877 390 0 PATTERN-2
JUNCTION-2878 390 0 PATTERN-2
JUNCTION-2879 400 0 PATTERN-2
JUNCTION-2880 400 17.7 PATTERN-2
JUNCTION-2881 425 8.74 PATTERN-2
JUNCTION-2882 440 7.12 PATTERN-2
JUNCTION-2883 420 4.56 PATTERN-2
JUNCTION-2884 415 10.88 PATTERN-2
JUNCTION-2885 400 11.7 PATTERN-2
JUNCTION-2886 395 4.76 PATTERN-2
JUNCTION-2887 360 21.48 PATTERN-2
JUNCTION-2888 390 0 PATTERN-2
JUNCTION-2889 480 0 PATTERN-2
JUNCTION-2890 480 0 PATTERN-2
JUNCTION-2891 390 0 PATTERN-2
JUNCTION-2892 380 0 PATTERN-2
JUNCTION-2893 345 21.12 PATTERN-2
JUNCTION-2894 402 0 PATTERN-2
JUNCTION-2895 420 18.94 PATTERN-2
JUNCTION-2896 335 12.7 PATTERN-2
JUNCTION-2897 345 8.58 PATTERN-2
JUNCTION-2898 350 9.2 PATTERN-2
JUNCTION-2899 385 27.96 PATTERN-2
JUNCTION-2900 390 0 PATTERN-2
JUNCTION-2901 390 0 PATTERN-2
JUNCTION-2902 385 49.22 PATTERN-2
JUNCTION-2903 345 35.32 PATTERN-2
JUNCTION-2904 400 35.6 PATTERN-2
JUNCTION-2905 355 33.28 PATTERN-2
JUNCTION-2906 340 77.6 PATTERN-2
JUNCTION-2907 335 0 PATTERN-2
JUNCTION-2908 330 0 PATTERN-2
JUNCTION-2909 330 0 PATTERN-2
JUNCTION-2910 320 25.46 PATTERN-2
JUNCTION-2911 375 0 PATTERN-2
JUNCTION-2912 405 0 PATTERN-2
JUNCTION-2913 415 20.54 PATTERN-2
JUNCTION-2914 360 13.08 PATTERN-2
JUNCTION-2915 385 0 PATTERN-2
JUNCTION-2916 350 0 PATTERN-2
JUNCTION-2917 355 5.1 PATTERN-2
JUNCTION-2918 335 8.12 PATTERN-2
JUNCTION-2919 340 68.08 PATTERN-2
JUNCTION-2920 335 34.28 PATTERN-2
JUNCTION-2921 325 31.72 PATTERN-2
JUNCTION-2922 330 0 PATTERN-2
JUNCTION-2923 325 0 PATTERN-2
JUNCTION-2924 320 26.52 PATTERN-2
JUNCTION-2925 310 0 PATTERN-2
JUNCTION-2926 305 25.46 PATTERN-2
JUNCTION-2927 300 0 PATTERN-2
JUNCTION-2928 300 0 PATTERN-2
JUNCTION-2929 305 43.4 PATTERN-2
JUNCTION-2930 375 33.64 PATTERN-2
JUNCTION-2931 330 0 PATTERN-2
JUNCTION-2932 340 15 PATTERN-2
JUNCTION-2933 390 19.92 PATTERN-2
JUNCTION-2934 340 0 PATTERN-2
JUNCTION-2935 340 12.92 PATTERN-2
JUNCTION-2936 330 0 PATTERN-2
JUNCTION-2937 320 39.5 PATTERN-2
JUNCTION-2938 320 28.28 PATTERN-2
JUNCTION-2939 320 0 PATTERN-2
JUNCTION-2940 330 0 PATTERN-2
JUNCTION-2941 320 0 PATTERN-2
JUNCTION-2942 320 22.52 PATTERN-2
JUNCTION-2943 320 0 PATTERN-2
JUNCTION-2944 320 0 PATTERN-2
JUNCTION-2945 340 35.34 PATTERN-2
JUNCTION-2946 370 0 PATTERN-2
JUNCTION-2947 355 9.16 PATTERN-2
JUNCTION-2948 345 30.06 PATTERN-2
JUNCTION-2949 360 10.58 PATTERN-2
JUNCTION-2950 375 0 PATTERN-2
JUNCTION-2951 400 14.32 PATTERN-2
JUNCTION-2952 370 1.8 PATTERN-2
JUNCTION-2953 375 0 PATTERN-2
JUNCTION-2954 400 20.54 PATTERN-2
JUNCTION-2955 380 0 PATTERN-2
JUNCTION-2956 370 21.44 PATTERN-2
JUNCTION-2957 390 23.94 PATTERN-2
JUNCTION-2958 506 0 PATTERN-2
JUNCTION-2959 360 15.92 PATTERN-2
JUNCTION-2960 360 0 PATTERN-2
JUNCTION-2961 320 14.94 PATTERN-2
JUNCTION-2962 360 9 PATTERN-2
JUNCTION-2963 385 16.62 PATTERN-2
JUNCTION-2964 350 23.86 PATTERN-2
JUNCTION-2965 395 54 PATTERN-2
JUNCTION-2966 385 13.82 PATTERN-2
JUNCTION-2967 375 52.38 PATTERN-2
JUNCTION-2968 415 32.86 PATTERN-2
JUNCTION-2969 400 16.28 PATTERN-2
JUNCTION-2970 375 51.44 PATTERN-2
JUNCTION-2971 360 20.88 PATTERN-2
JUNCTION-2972 340 34.46 PATTERN-2
JUNCTION-2973 330 22.2 PATTERN-2
JUNCTION-2974 325 16.24 PATTERN-2
JUNCTION-2975 340 26.12 PATTERN-2
JUNCTION-2976 350 26.84 PATTERN-2
JUNCTION-2977 358 13.92 PATTERN-2
JUNCTION-2978 340 11.64 PATTERN-2
JUNCTION-2979 350 21.5 PATTERN-2
JUNCTION-2980 347 16.6 PATTERN-2
JUNCTION-2981 390 55 PATTERN-2
JUNCTION-2982 385 26.78 PATTERN-2
JUNCTION-2983 365 8.14 PATTERN-2
JUNCTION-2984 400 46.94 PATTERN-2
JUNCTION-2985 505 0 PATTERN-2
JUNCTION-2986 500 0 PATTERN-2
JUNCTION-2987 486 0 PATTERN-2
JUNCTION-2988 504.18 0 PATTERN-2
JUNCTION-2989 391 2.34 PATTERN-2
JUNCTION-2990 325 0 PATTERN-2
JUNCTION-2991 380 0 PATTERN-2
JUNCTION-2992 435 15.5 PATTERN-2
JUNCTION-2993 558 2.34 PATTERN-2
JUNCTION-2994 495 0 PATTERN-2
JUNCTION-2995 495 5.92 PATTERN-2
JUNCTION-2996 485 0 PATTERN-2
JUNCTION-2997 385 7.12 PATTERN-2
JUNCTION-2998 340 0 PATTERN-2
JUNCTION-2999 335 8.7 PATTERN-2
JUNCTION-3000 388.5 0 PATTERN-2
JUNCTION-3001 360 0 PATTERN-2
JUNCTION-3002 440 0 PATTERN-2
JUNCTION-3003 345 53.22 PATTERN-2
JUNCTION-3004 365 0 PATTERN-2
JUNCTION-3005 370 39 PATTERN-2
JUNCTION-3006 335 41.56 PATTERN-2
JUNCTION-3007 340 0 PATTERN-2
JUNCTION-3008 320 0 PATTERN-2
JUNCTION-3009 430 0.04 PATTERN-2
JUNCTION-3010 320 0 PATTERN-2
JUNCTION-3011 325 54.44 PATTERN-2
JUNCTION-3012 360 0 PATTERN-2
JUNCTION-3013 335 0 PATTERN-2
JUNCTION-3014 320 44.22 PATTERN-2
JUNCTION-3015 310 29.24 PATTERN-2
JUNCTION-3016 345 0 PATTERN-2
JUNCTION-3017 600 0 PATTERN-2
JUNCTION-3018 590 0 PATTERN-2
JUNCTION-3019 590 0 PATTERN-2
JUNCTION-3020 555 23.24 PATTERN-2
JUNCTION-3021 585 0 PATTERN-2
JUNCTION-3022 580 8.06 PATTERN-2
JUNCTION-3023 545 0 PATTERN-2
JUNCTION-3024 525 0 PATTERN-2
JUNCTION-3025 520 0 PATTERN-2
JUNCTION-3026 520 0 PATTERN-2
JUNCTION-3027 520 22.82 PATTERN-2
JUNCTION-3028 530 0 PATTERN-2
JUNCTION-3029 550 0 PATTERN-2
JUNCTION-3030 550 25.9 PATTERN-2
JUNCTION-3031 540 0 PATTERN-2
JUNCTION-3032 545 0 PATTERN-2
JUNCTION-3033 560 17.46 PATTERN-2
JUNCTION-3034 510 21.08 PATTERN-2
JUNCTION-3035 560 29.8 PATTERN-2
JUNCTION-3036 580 27.72 PATTERN-2
JUNCTION-3037 580 0 PATTERN-2
JUNCTION-3038 520 0 PATTERN-2
JUNCTION-3039 505 0 PATTERN-2
JUNCTION-3040 520 45.1 PATTERN-2
JUNCTION-3041 535 0 PATTERN-2
JUNCTION-3042 565 0 PATTERN-2
JUNCTION-3043 545 0 PATTERN-2
JUNCTION-3044 560 0 PATTERN-2
JUNCTION-3045 515 0 PATTERN-2
JUNCTION-3046 500 70.86 PATTERN-2
JUNCTION-3047 480 0 PATTERN-2
JUNCTION-3048 460 0 PATTERN-2
JUNCTION-3049 540 0 PATTERN-2
JUNCTION-3050 600 0 PATTERN-2
JUNCTION-3051 600 0 PATTERN-2
JUNCTION-3052 605 28.92 PATTERN-2
JUNCTION-3053 550 14.28 PATTERN-2
JUNCTION-3054 540 35.56 PATTERN-2
JUNCTION-3055 585 42.3 PATTERN-2
JUNCTION-3056 585 0 PATTERN-2
JUNCTION-3057 560 0 PATTERN-2
JUNCTION-3058 550 0 PATTERN-2
JUNCTION-3059 550 42.56 PATTERN-2
JUNCTION-3060 575 0 PATTERN-2
JUNCTION-3061 560 0 PATTERN-2
JUNCTION-3062 550 0 PATTERN-2
JUNCTION-3063 540 0 PATTERN-2
JUNCTION-3064 550 23.04 PATTERN-2
JUNCTION-3065 560 0 PATTERN-2
JUNCTION-3066 540 25.26 PATTERN-2
JUNCTION-3067 520 0 PATTERN-2
JUNCTION-3068 510 20.24 PATTERN-2
JUNCTION-3069 495 22.7 PATTERN-2
JUNCTION-3070 520 14.22 PATTERN-2
JUNCTION-3071 480 0 PATTERN-2
JUNCTION-3072 525 36.5 PATTERN-2
JUNCTION-3073 545 0 PATTERN-2
JUNCTION-3074 560 7.8 PATTERN-2
JUNCTION-3075 520 97.32 PATTERN-2
JUNCTION-3076 480 0 PATTERN-2
JUNCTION-3077 540 37.88 PATTERN-2
JUNCTION-3078 440 3.1 PATTERN-2
JUNCTION-3079 500 0 PATTERN-2
JUNCTION-3080 460 30.38 PATTERN-2
JUNCTION-3081 500 11.32 PATTERN-2
JUNCTION-3082 560 62.98 PATTERN-2
JUNCTION-3083 565 29.08 PATTERN-2
JUNCTION-3084 480 0 PATTERN-2
JUNCTION-3085 460 51.08 PATTERN-2
JUNCTION-3086 500 0 PATTERN-2
JUNCTION-3087 440 44.3 PATTERN-2
JUNCTION-3088 450 6.54 PATTERN-2
JUNCTION-3089 440 23.38 PATTERN-2
JUNCTION-3090 495 13.76 PATTERN-2
JUNCTION-3091 470 30.1 PATTERN-2
JUNCTION-3092 545 0 PATTERN-2
JUNCTION-3093 535 18.5 PATTERN-2
JUNCTION-3094 530 14.72 PATTERN-2
JUNCTION-3095 480 22.1 PATTERN-2
JUNCTION-3096 540 0 PATTERN-2
JUNCTION-3097 520 0 PATTERN-2
JUNCTION-3098 485 83.88 PATTERN-2
JUNCTION-3099 470 0 PATTERN-2
JUNCTION-3100 420 22.98 PATTERN-2
JUNCTION-3101 400 8.68 PATTERN-2
JUNCTION-3102 445 10.42 PATTERN-2
JUNCTION-3103 500 0 PATTERN-2
JUNCTION-3104 512 0 PATTERN-2
JUNCTION-3105 430 37.16 PATTERN-2
JUNCTION-3106 425 36.4 PATTERN-2
JUNCTION-3107 435 0 PATTERN-2
JUNCTION-3108 435 31.8 PATTERN-2
JUNCTION-3109 460 0 PATTERN-2
JUNCTION-3110 440 25.68 PATTERN-2
JUNCTION-3111 420 0 PATTERN-2
JUNCTION-3112 395 24.86 PATTERN-2
JUNCTION-3113 400 0 PATTERN-2
JUNCTION-3114 395 9.58 PATTERN-2
JUNCTION-3115 530 0 PATTERN-2
JUNCTION-3116 490 44.26 PATTERN-2
JUNCTION-3117 465 22.08 PATTERN-2
JUNCTION-3118 430 0 PATTERN-2
JUNCTION-3119 520 25.46 PATTERN-2
JUNCTION-3120 485 0 PATTERN-2
JUNCTION-3121 490 25.42 PATTERN-2
JUNCTION-3122 495 33.98 PATTERN-2
JUNCTION-3123 465 21.58 PATTERN-2
JUNCTION-3124 460 0 PATTERN-2
JUNCTION-3125 470 21.24 PATTERN-2
JUNCTION-3126 460 0 PATTERN-2
JUNCTION-3127 445 39.1 PATTERN-2
JUNCTION-3128 445 14.74 PATTERN-2
JUNCTION-3129 430 38.76 PATTERN-2
JUNCTION-3130 440 6.7 PATTERN-2
JUNCTION-3131 455 37.82 PATTERN-2
JUNCTION-3132 440 0 PATTERN-2
JUNCTION-3133 430 0 PATTERN-2
JUNCTION-3134 440 27.92 PATTERN-2
JUNCTION-3135 440 18.14 PATTERN-2
JUNCTION-3136 585 4.3 PATTERN-2
JUNCTION-3137 595.8 0 PATTERN-2
JUNCTION-3138 605 13.16 PATTERN-2
JUNCTION-3139 545 0 PATTERN-2
JUNCTION-3140 520 19.36 PATTERN-2
JUNCTION-3141 595 3.66 PATTERN-2
JUNCTION-3142 480 5.32 PATTERN-2
JUNCTION-3143 504.18 0 PATTERN-2
JUNCTION-3144 665 0 PATTERN-2
JUNCTION-3145 665 0 PATTERN-2
JUNCTION-3146 512 0 PATTERN-2
JUNCTION-3147 505 11.54 PATTERN-2
JUNCTION-3148 510 0 PATTERN-2
JUNCTION-3149 500 7.44 PATTERN-2
JUNCTION-3150 480 38.24 PATTERN-2
JUNCTION-3151 480 0 PATTERN-2
JUNCTION-3152 465 0 PATTERN-2
JUNCTION-3153 455 0 PATTERN-2
JUNCTION-3154 435 0.06 PATTERN-2
JUNCTION-3155 480 0 PATTERN-2
JUNCTION-3156 425 24.46 PATTERN-2
JUNCTION-3157 475 22.78 PATTERN-2
JUNCTION-3158 435 11.76 PATTERN-2
JUNCTION-3159 440 0 PATTERN-2
JUNCTION-3160 415 0 PATTERN-2
JUNCTION-3161 610 0 PATTERN-2
JUNCTION-3162 640 0 PATTERN-2
JUNCTION-3163 465 43.1 PATTERN-2
JUNCTION-3164 460 0 PATTERN-2
JUNCTION-3165 500 5.68 PATTERN-2
JUNCTION-3166 440 28.46 PATTERN-2
JUNCTION-3167 440 5.14 PATTERN-2
JUNCTION-3168 440 12.5 PATTERN-2
JUNCTION-3169 480 13.3 PATTERN-2
JUNCTION-3170 500 0 PATTERN-2
JUNCTION-3171 505 15.26 PATTERN-2
JUNCTION-3172 555 8.72 PATTERN-2
JUNCTION-3173 455 26.62 PATTERN-2
JUNCTION-3174 435 14.5 PATTERN-2
JUNCTION-3175 430 0 PATTERN-2
JUNCTION-3176 460 10.24 PATTERN-2
JUNCTION-3177 465 24.24 PATTERN-2
JUNCTION-3178 520 13.06 PATTERN-2
JUNCTION-3179 500 12.54 PATTERN-2
JUNCTION-3180 520 0 PATTERN-2
JUNCTION-3181 500 0 PATTERN-2
JUNCTION-3182 500 3.22 PATTERN-2
JUNCTION-3183 440 29.48 PATTERN-2
JUNCTION-3184 430 11.42 PATTERN-2
JUNCTION-3185 430 13.88 PATTERN-2
JUNCTION-3186 435 43.12 PATTERN-2
JUNCTION-3187 435 34.68 PATTERN-2
JUNCTION-3188 440 18.78 PATTERN-2
JUNCTION-3189 480 0 PATTERN-2
JUNCTION-3190 440 0 PATTERN-2
JUNCTION-3191 440 26.68 PATTERN-2
JUNCTION-3192 490 0 PATTERN-2
JUNCTION-3193 510 31.22 PATTERN-2
JUNCTION-3194 525 0 PATTERN-2
JUNCTION-3195 500 16.98 PATTERN-2
JUNCTION-3196 415 0 PATTERN-2
JUNCTION-3197 420 4.04 PATTERN-2
JUNCTION-3198 440 6.1 PATTERN-2
JUNCTION-3199 420 0 PATTERN-2
JUNCTION-3200 400 0 PATTERN-2
JUNCTION-3201 460 5.68 PATTERN-2
JUNCTION-3202 410 0 PATTERN-2
JUNCTION-3203 415 27.3 PATTERN-2
JUNCTION-3204 420 11.32 PATTERN-2
JUNCTION-3205 605 28.38 PATTERN-2
JUNCTION-3206 455 14.06 PATTERN-2
JUNCTION-3207 430 19.04 PATTERN-2
JUNCTION-3208 444 13.32 PATTERN-2
JUNCTION-3209 530 18.62 PATTERN-2
JUNCTION-3210 490 16.2 PATTERN-2
JUNCTION-3211 510 26.3 PATTERN-2
JUNCTION-3212 550 389.42 PATTERN-2
JUNCTION-3213 486 0 PATTERN-2
JUNCTION-3214 649.52 0 PATTERN-2
JUNCTION-3215 0 0 PATTERN-2
JUNCTION-3216 0 0 PATTERN-2
JUNCTION-3217 504.18 0 PATTERN-2
JUNCTION-3218 600 0.96 PATTERN-2
JUNCTION-3219 720 0 PATTERN-2
JUNCTION-3220 620 2.66 PATTERN-2
JUNCTION-3221 620 0 PATTERN-2
JUNCTION-3222 620 0 PATTERN-2
JUNCTION-3223 620 0 PATTERN-2
JUNCTION-3224 620 0 PATTERN-2
JUNCTION-3225 660 9.94 PATTERN-2
JUNCTION-3226 640 0.74 PATTERN-2
JUNCTION-3227 620 19.36 PATTERN-2
JUNCTION-3228 590 0 PATTERN-2
JUNCTION-3229 600 13.02 PATTERN-2
JUNCTION-3230 600 0 PATTERN-2
JUNCTION-3231 590 0 PATTERN-2
JUNCTION-3232 600 0 PATTERN-2
JUNCTION-3233 585 0 PATTERN-2
JUNCTION-3234 545 83.14 PATTERN-2
JUNCTION-3235 600 0 PATTERN-2
JUNCTION-3236 600 17.6 PATTERN-2
JUNCTION-3237 512 0 PATTERN-2
JUNCTION-3238 690 0 PATTERN-2
JUNCTION-3239 660 48.84 PATTERN-2
JUNCTION-3240 510 0.46 PATTERN-2
JUNCTION-3241 649.52 0 PATTERN-2
JUNCTION-3242 815.25 0 PATTERN-2
JUNCTION-3243 596 0 PATTERN-2
JUNCTION-3244 596 0 PATTERN-2
JUNCTION-3245 680 19.9 PATTERN-2
JUNCTION-3246 655 23.78 PATTERN-2
JUNCTION-3247 720 35.48 PATTERN-2
JUNCTION-3248 715 0 PATTERN-2
JUNCTION-3249 840 10.92 PATTERN-2
JUNCTION-3250 832 0 PATTERN-2
JUNCTION-3251 840 0 PATTERN-2
JUNCTION-3252 710 35.7 PATTERN-2
JUNCTION-3253 625 13.2 PATTERN-2
JUNCTION-3254 600 0 PATTERN-2
JUNCTION-3255 600 0 PATTERN-2
JUNCTION-3256 640 46.28 PATTERN-2
JUNCTION-3257 715 14.62 PATTERN-2
JUNCTION-3258 720 16.42 PATTERN-2
JUNCTION-3259 760 0 PATTERN-2
JUNCTION-3260 770 0.02 PATTERN-2
JUNCTION-3261 665 23.1 PATTERN-2
JUNCTION-3262 665 36.82 PATTERN-2
JUNCTION-3263 715 11.08 PATTERN-2
JUNCTION-3264 680 16.5 PATTERN-2
JUNCTION-3265 600 23.44 PATTERN-2
JUNCTION-3266 540 0 PATTERN-2
JUNCTION-3267 540 0 PATTERN-2
JUNCTION-3268 585 2.18 PATTERN-2
JUNCTION-3269 590 0 PATTERN-2
JUNCTION-3270 600 0 PATTERN-2
JUNCTION-3271 600 15.5 PATTERN-2
JUNCTION-3272 590 31.48 PATTERN-2
JUNCTION-3273 580 0 PATTERN-2
JUNCTION-3274 580 0 PATTERN-2
JUNCTION-3275 620 3.6 PATTERN-2
JUNCTION-3276 640 60.2 PATTERN-2
JUNCTION-3277 640 0 PATTERN-2
JUNCTION-3278 590 0.64 PATTERN-2
JUNCTION-3279 595 0 PATTERN-2
JUNCTION-3280 680 58.4 PATTERN-2
JUNCTION-3281 680 0 PATTERN-2
JUNCTION-3282 660 0 PATTERN-2
JUNCTION-3283 660 0 PATTERN-2
JUNCTION-3284 940 0 PATTERN-2
JUNCTION-3285 920 0 PATTERN-2
JUNCTION-3286 890 2.66 PATTERN-2
JUNCTION-3287 720 0 PATTERN-2
JUNCTION-3288 600 1.14 PATTERN-2
JUNCTION-3289 815.25 0 PATTERN-2
JUNCTION-3290 950 0 PATTERN-2
JUNCTION-3291 880 0 PATTERN-2
JUNCTION-3292 950 46 PATTERN-2
JUNCTION-3293 810 0 PATTERN-2
JUNCTION-3294 825 9.48 PATTERN-2
JUNCTION-3295 840 46 PATTERN-2
JUNCTION-3296 920 0 PATTERN-2
JUNCTION-3297 953 0 PATTERN-2
JUNCTION-3298 837 0 PATTERN-2
JUNCTION-3299 820 12.74 PATTERN-2
JUNCTION-3300 825 18.02 PATTERN-2
JUNCTION-3301 800 87.68 PATTERN-2
JUNCTION-3302 800 0 PATTERN-2
JUNCTION-3303 730 0 PATTERN-2
JUNCTION-3304 725 0 PATTERN-2
JUNCTION-3305 705 43.4 PATTERN-2
JUNCTION-3306 705 0 PATTERN-2
JUNCTION-3307 710 17.54 PATTERN-2
JUNCTION-3308 700 16.04 PATTERN-2
JUNCTION-3309 705 12.86 PATTERN-2
JUNCTION-3310 900 0 PATTERN-2
JUNCTION-3311 920 16.26 PATTERN-2
JUNCTION-3312 680 30.08 PATTERN-2
JUNCTION-3313 680 11.66 PATTERN-2
JUNCTION-3314 680 0 PATTERN-2
JUNCTION-3315 660 0 PATTERN-2
JUNCTION-3316 660 26.6 PATTERN-2
JUNCTION-3317 755 6.1 PATTERN-2
JUNCTION-3318 940 0 PATTERN-2
JUNCTION-3319 680 0 PATTERN-2
JUNCTION-3320 42 0 PATTERN-2
JUNCTION-3321 42 0 PATTERN-2
JUNCTION-3322 0 0 PATTERN-2

[RESERVOIRS]
RESERVOIR-3323 27.45

[TANKS]
TANK-3324 167.3 26.8815 0 30 110.5 0 
TANK-3325 196.3 21.52945 0 23.4 149 0 
TANK-3326 206 12.00319 0 31 73.4 0 
TANK-3327 196 18.94476 0 23.4 274.94 0 
TANK-3328 196 15.12888 0 23.4 170.55415562219525 0 
;TANK-3329 196 15.12888 0 23.4 120.6 0 
TANK-3330 192 23.77782 0 29.3 207 0 
TANK-3331 301 18.01642 0 24 214.75 0 
TANK-3332 296 24.86182 0 34 88.08 0 
TANK-3333 304.2 17.02109 0 21 155.9 0 
TANK-3334 301 19.36404 0 24 133.2 0 
TANK-3335 300 17.89969 0 20 101.1 0 
TANK-3336 301 18.22089 0 20 115.9 0 
TANK-3337 415 22.19122 0 25 99.81 0 
TANK-3338 416 20.34015 0 24 168.43283527863562 0 
;TANK-3339 416 20.34015 0 24 119.1 0 
TANK-3340 402.5 35.25943 0 37.5 87.8 0 
TANK-3341 416 22.38687 0 25 59.9 0 
TANK-3342 416 21.40451 0 24 65.8 0 
TANK-3343 505.3 29.46747 0 29.5 76 0 
TANK-3344 505.3 29.46747 0 29.5 76 0 
TANK-3345 508.6 23.74442 0 25 142.9 0 
TANK-3346 560 16.79968 0 18 62.7 0 
TANK-3347 510 22.3161 0 24 99.7 0 
TANK-3348 665 18.69165 0 20 145.66 0 
TANK-3349 665 18.14948 0 19 115.62 0 
TANK-3350 654.4 26.55621 0 31.5 52.34 0 
TANK-3351 664 18.96844 0 22 65 0 
TANK-3352 842 28.01337 0 31.8 51.3 0 
TANK-3353 846 24.66669 0 27 68 0 
TANK-3354 960 24.97339 0 29.5 53.74 0 
TANK-3355 970 12.69482 0 20 85.79 0 
TANK-3356 967 22.12622 0 23 59.9 0 
TANK-3357 196 16.4996 0 23.75 169 0 

[PIPES]
LINK-0 JUNCTION-0 JUNCTION-1 66.26 66 85 0 Open
LINK-1 JUNCTION-1 JUNCTION-2 626.53 66 85 0 Open
LINK-2 JUNCTION-1 JUNCTION-3 1001.07 48 85 0 Open
LINK-3 JUNCTION-2 JUNCTION-4 415.64 66 110 0 Open
LINK-4 JUNCTION-4 JUNCTION-5 534.88 66 110 0 Open
LINK-5 JUNCTION-4 JUNCTION-6 39.04 12 130 0 Open
LINK-6 JUNCTION-6 JUNCTION-7 595.8 12 130 0 Open
LINK-7 JUNCTION-7 JUNCTION-8 660.43 12 135 0 Open
LINK-8 JUNCTION-5 JUNCTION-9 832.13 66 110 0 Open
LINK-9 JUNCTION-9 JUNCTION-10 606.61 36 110 0 Open
LINK-10 JUNCTION-10 JUNCTION-11 151.74 36 110 0 Open
LINK-11 JUNCTION-11 JUNCTION-12 554.07 8 130 0 Open
LINK-12 JUNCTION-11 JUNCTION-13 497.29 36 95 0 Open
LINK-13 JUNCTION-9 JUNCTION-14 1093.08 12 130 0 Open
LINK-14 JUNCTION-5 JUNCTION-15 156.4 8 130 0 Open
LINK-15 JUNCTION-15 JUNCTION-16 276.84 8 130 0 Open
LINK-16 JUNCTION-6 JUNCTION-17 702.86 12 130 0 Open
LINK-17 JUNCTION-17 JUNCTION-18 218.2 8 130 0 Open
LINK-18 JUNCTION-1518 JUNCTION-7 1013.94 8 130 0 Open
LINK-19 JUNCTION-8 JUNCTION-19 1000.4 36 110 0 Open
LINK-20 JUNCTION-19 JUNCTION-20 397.38 12 135 0 Open
LINK-21 JUNCTION-19 JUNCTION-21 1277.83 36 110 0 Open
LINK-22 JUNCTION-3 JUNCTION-22 28.44 24 85 0 Open
LINK-23 JUNCTION-22 JUNCTION-23 3357.76 24 85 0 Open
LINK-24 JUNCTION-3 JUNCTION-24 3270 48 85 0 Open
LINK-25 JUNCTION-22 JUNCTION-25 323.08 12 130 0 Open
LINK-26 JUNCTION-25 JUNCTION-26 4398.68 30 85 0 Open
LINK-27 JUNCTION-26 JUNCTION-27 140.48 12 125 0 Open
LINK-28 JUNCTION-27 JUNCTION-28 2960.06 12 125 0 Open
LINK-29 JUNCTION-28 JUNCTION-29 1271.53 12 85 0 Open
LINK-30 JUNCTION-10 JUNCTION-30 993.8 12 130 0 Open
LINK-31 JUNCTION-30 JUNCTION-31 232.14 12 130 0 Open
LINK-32 JUNCTION-31 JUNCTION-32 283.71 12 130 0 Open
LINK-33 JUNCTION-47 JUNCTION-1512 955.54 12 130 0 Open
LINK-34 JUNCTION-49 JUNCTION-13 734.64 12 135 0 Open
LINK-35 JUNCTION-35 JUNCTION-34 1036.14 36 95 0 Open
LINK-36 JUNCTION-36 JUNCTION-35 429.21 36 95 0 Open
LINK-37 JUNCTION-13 JUNCTION-36 231.75 36 95 0 Open
LINK-38 JUNCTION-36 JUNCTION-37 454.73 8 130 0 Open
LINK-39 JUNCTION-37 JUNCTION-38 327.65 8 130 0 Open
LINK-40 JUNCTION-37 JUNCTION-39 288.95 8 130 0 Open
LINK-41 JUNCTION-35 JUNCTION-40 1009.78 8 130 0 Open
LINK-42 JUNCTION-14 JUNCTION-41 403.19 8 135 0 Open
LINK-43 JUNCTION-14 JUNCTION-42 617.84 8 130 0 Open
LINK-44 JUNCTION-14 JUNCTION-43 297.59 8 110 0 Open
LINK-45 JUNCTION-43 JUNCTION-44 548.81 12 130 0 Open
LINK-46 JUNCTION-42 JUNCTION-45 393.35 8 130 0 Open
LINK-47 JUNCTION-42 JUNCTION-46 726.72 8 130 0 Open
LINK-48 JUNCTION-44 JUNCTION-46 668.71 12 130 0 Open
LINK-49 JUNCTION-32 JUNCTION-47 407.16 12 130 0 Open
LINK-50 JUNCTION-47 JUNCTION-48 1103.2 8 135 0 Open
LINK-51 JUNCTION-32 JUNCTION-49 282.58 12 135 0 Open
LINK-52 JUNCTION-49 JUNCTION-48 448.89 8 135 0 Open
LINK-53 JUNCTION-29 JUNCTION-50 219.06 12 130 0 Open
LINK-54 JUNCTION-50 JUNCTION-51 333.6 12 130 0 Open
LINK-55 JUNCTION-51 JUNCTION-52 1008.38 12 130 0 Open
LINK-56 JUNCTION-52 JUNCTION-53 352.85 8 130 0 Open
LINK-57 JUNCTION-52 JUNCTION-54 1534.12 8 130 0 Open
LINK-58 JUNCTION-56 JUNCTION-55 2765.91 24 135 0 Open
LINK-59 JUNCTION-54 JUNCTION-56 91.67 12 130 0 Open
LINK-60 JUNCTION-56 JUNCTION-57 242.14 8 70 0 Open
LINK-61 JUNCTION-57 JUNCTION-58 207.63 10 70 0 Open
LINK-62 JUNCTION-58 JUNCTION-59 136.38 8 70 0 Open
LINK-63 JUNCTION-59 JUNCTION-60 403.49 8 70 0 Open
LINK-64 JUNCTION-60 JUNCTION-61 550.58 8 70 0 Open
LINK-65 JUNCTION-61 JUNCTION-62 294.6 8 135 0 Open
LINK-66 JUNCTION-62 JUNCTION-63 370.99 8 70 0 Open
LINK-67 JUNCTION-63 JUNCTION-64 150.22 8 120 0 Open
LINK-68 JUNCTION-64 JUNCTION-65 229.33 8 120 0 Open
LINK-69 JUNCTION-65 JUNCTION-66 447.07 8 70 0 Open
LINK-70 JUNCTION-55 JUNCTION-67 1712.86 24 135 0 Open
LINK-71 JUNCTION-66 JUNCTION-68 1556.92 8 70 0 Open
LINK-72 JUNCTION-68 JUNCTION-67 27.51 8 70 0 Open
LINK-73 JUNCTION-67 JUNCTION-69 374.85 8 70 0 Open
LINK-74 JUNCTION-69 JUNCTION-70 315.66 8 85 0 Open
LINK-75 JUNCTION-70 JUNCTION-71 269.05 8 70 0 Open
LINK-76 JUNCTION-71 JUNCTION-72 305.59 10 70 0 Open
LINK-77 JUNCTION-72 JUNCTION-73 149.48 10 70 0 Open
LINK-78 JUNCTION-73 JUNCTION-74 2491.94 8 70 0 Open
LINK-79 JUNCTION-70 JUNCTION-75 783.55 8 125 0 Open
LINK-80 JUNCTION-50 JUNCTION-76 313.5 12 130 0 Open
LINK-81 JUNCTION-76 JUNCTION-77 291.12 12 130 0 Open
LINK-82 JUNCTION-77 JUNCTION-78 762.73 12 95 0 Open
LINK-83 JUNCTION-78 JUNCTION-34 1362.23 12 125 0 Open
LINK-84 JUNCTION-34 JUNCTION-79 34.91 12 125 0 Open
LINK-85 JUNCTION-79 JUNCTION-80 789.62 8 125 0 Open
LINK-86 JUNCTION-81 JUNCTION-80 65.95 8 135 0 Open
LINK-87 JUNCTION-80 JUNCTION-82 319.78 8 125 0 Open
LINK-88 JUNCTION-82 JUNCTION-83 229.76 8 130 0 Open
LINK-89 JUNCTION-83 JUNCTION-84 1958.2 12 130 0 Open
LINK-90 JUNCTION-46 JUNCTION-84 277.3 12 130 0 Open
LINK-91 JUNCTION-44 JUNCTION-85 307.01 12 130 0 Open
LINK-92 JUNCTION-85 JUNCTION-86 1794.91 12 130 0 Open
LINK-93 JUNCTION-86 JUNCTION-87 2117.95 12 135 0 Open
LINK-94 JUNCTION-24 JUNCTION-87 731.97 12 130 0 Open
LINK-95 JUNCTION-23 JUNCTION-88 575.08 12 130 0 Open
LINK-96 JUNCTION-24 JUNCTION-89 450.9 48 85 0 Open
LINK-97 JUNCTION-23 JUNCTION-90 354.23 24 95 0 Open
LINK-98 JUNCTION-90 JUNCTION-91 33.59 24 95 0 Open
LINK-99 JUNCTION-91 JUNCTION-89 39.87 30 95 0 Open
LINK-100 JUNCTION-91 JUNCTION-92 1464.76 30 95 0 Open
LINK-101 JUNCTION-90 JUNCTION-93 1282.62 24 85 0 Open
LINK-102 JUNCTION-89 JUNCTION-102 818.6 48 85 0 Open
LINK-103 JUNCTION-89 JUNCTION-95 1065.2 12 130 0 Open
LINK-104 JUNCTION-95 JUNCTION-96 640.74 8 130 0 Open
LINK-105 JUNCTION-95 JUNCTION-97 1366.49 12 130 0 Open
LINK-106 JUNCTION-97 JUNCTION-98 1215.03 12 130 0 Open
LINK-107 JUNCTION-98 JUNCTION-99 1803.88 12 130 0 Open
LINK-108 JUNCTION-99 JUNCTION-100 888.72 8 130 0 Open
LINK-109 JUNCTION-100 JUNCTION-101 342.78 8 130 0 Open
LINK-110 JUNCTION-102 JUNCTION-94 383.86 48 85 0 Open
LINK-111 JUNCTION-102 JUNCTION-100 1117.82 8 130 0 Open
LINK-112 JUNCTION-93 JUNCTION-104 1034.74 12 130 0 Open
LINK-113 JUNCTION-104 JUNCTION-103 43.36 12 130 0 Open
LINK-114 JUNCTION-93 JUNCTION-105 439.74 12 125 0 Open
LINK-115 JUNCTION-105 JUNCTION-99 1599.69 12 125 0 Open
LINK-116 JUNCTION-94 JUNCTION-106 1307.84 36 85 0 Open
LINK-117 JUNCTION-93 JUNCTION-107 1279.39 24 85 0 Open
LINK-118 JUNCTION-99 JUNCTION-108 63.15 12 130 0 Open
LINK-119 JUNCTION-108 JUNCTION-109 855.39 12 125 0 Open
LINK-120 JUNCTION-109 JUNCTION-3320 803.93 12 85 0 Open
LINK-121 JUNCTION-108 JUNCTION-1520 847.24 12 125 0 Open
LINK-122 JUNCTION-111 JUNCTION-112 199.15 12 125 0 Open
LINK-123 JUNCTION-112 JUNCTION-113 342.16 8 125 0 Open
LINK-124 JUNCTION-112 JUNCTION-1524 872.52 12 125 0 Open
LINK-125 JUNCTION-115 JUNCTION-1523 1507.44 36 85 0 Open
LINK-126 JUNCTION-115 JUNCTION-116 284.72 8 125 0 Open
LINK-127 JUNCTION-115 JUNCTION-117 712.13 36 85 0 Open
LINK-128 JUNCTION-114 JUNCTION-118 57.75 12 125 0 Open
LINK-129 JUNCTION-118 JUNCTION-119 992.89 8 70 0 Open
LINK-130 JUNCTION-118 JUNCTION-120 3490.6 8 70 0 Open
LINK-131 JUNCTION-119 JUNCTION-121 488.09 8 125 0 Open
LINK-132 JUNCTION-119 JUNCTION-1522 1355.47 8 70 0 Open
LINK-133 JUNCTION-110 JUNCTION-123 1312.93 12 125 0 Open
LINK-134 JUNCTION-123 JUNCTION-124 32.16 10 125 0 Open
LINK-135 JUNCTION-124 JUNCTION-125 260.04 10 120 0 Open
LINK-136 JUNCTION-125 JUNCTION-126 782.89 8 125 0 Open
LINK-137 JUNCTION-126 JUNCTION-127 952.77 8 125 0 Open
LINK-138 JUNCTION-1510 JUNCTION-128 567.82 8 125 0 Open
LINK-139 JUNCTION-128 JUNCTION-129 392.2 8 125 0 Open
LINK-140 JUNCTION-129 JUNCTION-130 1198.93 8 125 0 Open
LINK-141 JUNCTION-130 JUNCTION-131 363.88 8 125 0 Open
LINK-142 JUNCTION-130 JUNCTION-132 794.58 8 125 0 Open
LINK-143 JUNCTION-132 JUNCTION-3321 283.15 10 120 0 Open
LINK-144 JUNCTION-133 JUNCTION-134 351.02 8 120 0 Open
LINK-145 JUNCTION-134 JUNCTION-135 282.74 8 120 0 Open
LINK-146 JUNCTION-135 JUNCTION-131 291.36 8 120 0 Open
LINK-147 JUNCTION-131 JUNCTION-136 1200.68 8 120 0 Open
LINK-148 JUNCTION-129 JUNCTION-136 358.95 8 125 0 Open
LINK-149 JUNCTION-136 JUNCTION-137 278.47 8 120 0 Open
LINK-150 JUNCTION-137 JUNCTION-138 201.73 8 125 0 Open
LINK-151 JUNCTION-129 JUNCTION-139 1169.89 8 125 0 Open
LINK-152 JUNCTION-139 JUNCTION-140 1194.61 8 125 0 Open
LINK-153 JUNCTION-140 JUNCTION-141 852.9 8 125 0 Open
LINK-154 JUNCTION-127 JUNCTION-141 142.73 8 125 0 Open
LINK-155 JUNCTION-162 JUNCTION-142 322.09 12 125 0 Open
LINK-156 JUNCTION-142 JUNCTION-143 391.47 8 125 0 Open
LINK-157 JUNCTION-143 JUNCTION-144 504.26 8 125 0 Open
LINK-158 JUNCTION-144 JUNCTION-145 527.8 8 125 0 Open
LINK-159 JUNCTION-145 JUNCTION-146 926.04 8 125 0 Open
LINK-160 JUNCTION-146 JUNCTION-147 96.92 8 130 0 Open
LINK-161 JUNCTION-144 JUNCTION-148 1518.66 8 125 0 Open
LINK-162 JUNCTION-148 JUNCTION-149 379.16 8 125 0 Open
LINK-163 JUNCTION-149 JUNCTION-150 99.99 8 125 0 Open
LINK-164 JUNCTION-149 JUNCTION-151 470.96 8 125 0 Open
LINK-165 JUNCTION-145 JUNCTION-151 628.63 8 125 0 Open
LINK-166 JUNCTION-148 JUNCTION-152 495.24 8 125 0 Open
LINK-167 JUNCTION-152 JUNCTION-153 49.35 8 125 0 Open
LINK-168 JUNCTION-153 JUNCTION-154 186.55 8 125 0 Open
LINK-169 JUNCTION-154 JUNCTION-143 1576.97 8 125 0 Open
LINK-170 JUNCTION-142 JUNCTION-155 690.53 8 125 0 Open
LINK-171 JUNCTION-155 JUNCTION-156 403.05 8 125 0 Open
LINK-172 JUNCTION-142 JUNCTION-157 1266.09 12 125 0 Open
LINK-173 JUNCTION-157 JUNCTION-158 316.55 12 125 0 Open
LINK-174 JUNCTION-154 JUNCTION-158 299.86 8 125 0 Open
LINK-175 JUNCTION-158 JUNCTION-159 324.69 12 125 0 Open
LINK-176 JUNCTION-159 JUNCTION-154 1309.16 8 125 0 Open
LINK-177 JUNCTION-159 JUNCTION-160 90.89 12 125 0 Open
LINK-178 JUNCTION-158 JUNCTION-161 219.54 12 125 0 Open
LINK-179 JUNCTION-123 JUNCTION-162 61.4 12 125 0 Open
LINK-180 JUNCTION-162 JUNCTION-166 839.35 12 125 0 Open
LINK-181 JUNCTION-124 JUNCTION-165 825.83 8 120 0 Open
LINK-182 JUNCTION-165 JUNCTION-164 161.18 8 120 0 Open
LINK-183 JUNCTION-166 JUNCTION-163 56.18 12 125 0 Open
LINK-184 JUNCTION-166 JUNCTION-165 40.81 8 125 0 Open
LINK-185 JUNCTION-163 JUNCTION-167 1339.08 12 125 0 Open
LINK-186 JUNCTION-156 JUNCTION-164 278.27 8 125 0 Open
LINK-187 JUNCTION-164 JUNCTION-168 328.93 8 120 0 Open
LINK-188 JUNCTION-168 JUNCTION-169 467.58 8 120 0 Open
LINK-189 JUNCTION-169 JUNCTION-170 1025.75 8 120 0 Open
LINK-190 JUNCTION-170 JUNCTION-171 544.79 6 120 0 Open
LINK-191 JUNCTION-171 JUNCTION-172 284.82 8 125 0 Open
LINK-192 JUNCTION-172 JUNCTION-173 409 8 125 0 Open
LINK-193 JUNCTION-174 JUNCTION-173 374.94 6 130 0 Open
LINK-194 JUNCTION-172 JUNCTION-175 333.6 6 125 0 Open
LINK-195 JUNCTION-175 JUNCTION-176 1047.45 8 125 0 Open
LINK-196 JUNCTION-176 JUNCTION-177 307.95 6 120 0 Open
LINK-197 JUNCTION-177 JUNCTION-178 395.04 8 120 0 Open
LINK-198 JUNCTION-177 JUNCTION-170 881.55 6 120 0 Open
LINK-199 JUNCTION-174 JUNCTION-194 276.96 8 120 0 Open
LINK-200 JUNCTION-156 JUNCTION-180 24.29 8 120 0 Open
LINK-201 JUNCTION-180 JUNCTION-181 1303.77 8 125 0 Open
LINK-202 JUNCTION-180 JUNCTION-182 1493.09 8 120 0 Open
LINK-203 JUNCTION-182 JUNCTION-183 151.88 8 120 0 Open
LINK-204 JUNCTION-183 JUNCTION-184 520.55 8 120 0 Open
LINK-205 JUNCTION-185 JUNCTION-186 101.32 12 125 0 Open
LINK-206 JUNCTION-181 JUNCTION-186 22.29 8 120 0 Open
LINK-207 JUNCTION-186 JUNCTION-187 377.92 8 120 0 Open
LINK-208 JUNCTION-185 JUNCTION-188 2956.25 12 125 0 Open
LINK-209 JUNCTION-181 JUNCTION-239 456.14 8 120 0 Open
LINK-210 JUNCTION-186 JUNCTION-190 213.97 12 120 0 Open
LINK-211 JUNCTION-167 JUNCTION-190 83.5 12 125 0 Open
LINK-212 JUNCTION-190 JUNCTION-191 99.06 12 120 0 Open
LINK-213 JUNCTION-191 JUNCTION-192 97.98 12 120 0 Open
LINK-214 JUNCTION-192 JUNCTION-193 1286.17 12 120 0 Open
LINK-215 JUNCTION-194 JUNCTION-179 187.4 8 120 0 Open
LINK-216 JUNCTION-194 JUNCTION-193 34.33 8 120 0 Open
LINK-217 JUNCTION-193 JUNCTION-195 941.55 12 125 0 Open
LINK-218 JUNCTION-195 JUNCTION-196 24.79 8 125 0 Open
LINK-219 JUNCTION-179 JUNCTION-196 31.12 8 120 0 Open
LINK-220 JUNCTION-196 JUNCTION-197 624.75 8 125 0 Open
LINK-221 JUNCTION-198 JUNCTION-199 745.77 20 85 0 Open
LINK-222 JUNCTION-118 JUNCTION-199 26.42 20 85 0 Open
LINK-223 JUNCTION-199 JUNCTION-200 2012.33 12 120 0 Open
LINK-224 JUNCTION-201 JUNCTION-200 202.92 12 125 0 Open
LINK-225 JUNCTION-206 JUNCTION-202 2588.45 30 85 0 Open
LINK-226 JUNCTION-201 JUNCTION-215 1906.51 24 85 0 Open
LINK-227 JUNCTION-203 JUNCTION-204 539.75 8 130 0 Open
LINK-228 JUNCTION-203 JUNCTION-205 486.51 24 85 0 Open
LINK-229 JUNCTION-201 JUNCTION-206 29.48 30 85 0 Open
LINK-230 JUNCTION-206 JUNCTION-207 159.69 8 130 0 Open
LINK-231 JUNCTION-207 JUNCTION-208 201.43 6 130 0 Open
LINK-232 JUNCTION-208 JUNCTION-1527 521.71 8 130 0 Open
LINK-233 JUNCTION-207 JUNCTION-210 155.79 8 130 0 Open
LINK-234 JUNCTION-209 JUNCTION-211 735.16 8 130 0 Open
LINK-235 JUNCTION-211 JUNCTION-213 634.69 8 125 0 Open
LINK-236 JUNCTION-211 JUNCTION-212 496.08 8 125 0 Open
LINK-237 JUNCTION-213 JUNCTION-212 309.1 8 125 0 Open
LINK-238 JUNCTION-213 JUNCTION-214 415.34 12 125 0 Open
LINK-239 JUNCTION-215 JUNCTION-203 431.42 24 85 0 Open
LINK-240 JUNCTION-214 JUNCTION-215 365.13 8 125 0 Open
LINK-241 JUNCTION-214 JUNCTION-216 651.6 8 85 0 Open
LINK-242 JUNCTION-205 JUNCTION-216 356.35 24 85 0 Open
LINK-243 JUNCTION-205 JUNCTION-217 456.24 24 85 0 Open
LINK-244 JUNCTION-217 JUNCTION-218 88.22 12 130 0 Open
LINK-245 JUNCTION-217 JUNCTION-219 73.91 24 85 0 Open
LINK-246 JUNCTION-114 JUNCTION-220 2095.03 36 85 0 Open
LINK-247 JUNCTION-227 JUNCTION-221 758.27 8 70 0 Open
LINK-248 JUNCTION-221 JUNCTION-222 276.03 8 110 0 Open
LINK-249 JUNCTION-223 JUNCTION-224 90.21 8 125 0 Open
LINK-250 JUNCTION-220 JUNCTION-223 41.66 8 85 0 Open
LINK-251 JUNCTION-223 JUNCTION-222 29.03 8 85 0 Open
LINK-252 JUNCTION-223 JUNCTION-1487 875.39 8 125 0 Open
LINK-253 JUNCTION-225 JUNCTION-226 709.75 6 70 0 Open
LINK-254 JUNCTION-198 JUNCTION-227 276.52 8 70 0 Open
LINK-255 JUNCTION-226 JUNCTION-227 222.17 6 70 0 Open
LINK-256 JUNCTION-222 JUNCTION-1486 967.89 8 70 0 Open
LINK-257 JUNCTION-228 JUNCTION-229 815.35 8 130 0 Open
LINK-258 JUNCTION-229 JUNCTION-230 91.46 6 70 0 Open
LINK-259 JUNCTION-230 JUNCTION-231 450.73 8 135 0 Open
LINK-260 JUNCTION-1485 JUNCTION-232 753.36 12 125 0 Open
LINK-261 JUNCTION-232 JUNCTION-233 143.85 12 125 0 Open
LINK-262 JUNCTION-232 JUNCTION-234 222.2 8 125 0 Open
LINK-263 JUNCTION-197 JUNCTION-235 560.98 8 120 0 Open
LINK-264 JUNCTION-187 JUNCTION-236 1167.54 8 120 0 Open
LINK-265 JUNCTION-236 JUNCTION-237 599.73 8 120 0 Open
LINK-266 JUNCTION-237 JUNCTION-238 1350.15 8 120 0 Open
LINK-267 JUNCTION-239 JUNCTION-189 75.89 8 120 0 Open
LINK-268 JUNCTION-238 JUNCTION-239 77.09 8 120 0 Open
LINK-269 JUNCTION-237 JUNCTION-240 750 8 120 0 Open
LINK-270 JUNCTION-240 JUNCTION-241 1035.38 8 120 0 Open
LINK-271 JUNCTION-241 JUNCTION-184 130.69 8 120 0 Open
LINK-272 JUNCTION-240 JUNCTION-242 228.13 8 120 0 Open
LINK-273 JUNCTION-242 JUNCTION-243 40.96 6 120 0 Open
LINK-274 JUNCTION-243 JUNCTION-244 240.65 4 120 0 Open
LINK-275 JUNCTION-244 JUNCTION-245 97.64 4 125 0 Open
LINK-276 JUNCTION-245 JUNCTION-246 577.06 4 125 0 Open
LINK-277 JUNCTION-246 JUNCTION-247 509.88 8 125 0 Open
LINK-278 JUNCTION-246 JUNCTION-248 36.58 8 125 0 Open
LINK-279 JUNCTION-248 JUNCTION-249 515.31 8 130 0 Open
LINK-280 JUNCTION-249 JUNCTION-250 695.65 8 130 0 Open
LINK-281 JUNCTION-248 JUNCTION-251 781.17 8 125 0 Open
LINK-282 JUNCTION-252 JUNCTION-253 651.2 8 125 0 Open
LINK-283 JUNCTION-253 JUNCTION-1490 328.28 8 125 0 Open
LINK-284 JUNCTION-188 JUNCTION-254 1101.35 12 120 0 Open
LINK-285 JUNCTION-255 JUNCTION-256 749.5 24 110 0 Open
LINK-286 JUNCTION-254 JUNCTION-256 43.89 12 110 0 Open
LINK-287 JUNCTION-254 JUNCTION-257 21.1 12 120 0 Open
LINK-288 JUNCTION-256 JUNCTION-258 1041.63 24 110 0 Open
LINK-289 JUNCTION-257 JUNCTION-1489 1053.84 12 120 0 Open
LINK-290 JUNCTION-258 JUNCTION-251 55.91 8 135 0 Open
LINK-291 JUNCTION-251 JUNCTION-260 1028.47 8 130 0 Open
LINK-292 JUNCTION-258 JUNCTION-261 806.63 24 110 0 Open
LINK-293 JUNCTION-250 JUNCTION-261 41 8 135 0 Open
LINK-294 JUNCTION-1497 JUNCTION-262 777.45 24 110 0 Open
LINK-295 JUNCTION-262 JUNCTION-263 478.13 8 125 0 Open
LINK-296 JUNCTION-263 JUNCTION-264 249.06 8 125 0 Open
LINK-297 JUNCTION-220 JUNCTION-265 1937.99 36 85 0 Open
LINK-298 JUNCTION-265 JUNCTION-266 736.8 8 130 0 Open
LINK-299 JUNCTION-278 JUNCTION-1506 731.41 36 110 0 Open
LINK-300 JUNCTION-265 JUNCTION-268 428.06 12 130 0 Open
LINK-301 JUNCTION-268 JUNCTION-269 420.86 12 120 0 Open
LINK-302 JUNCTION-269 JUNCTION-270 27.41 12 130 0 Open
LINK-303 JUNCTION-270 JUNCTION-271 290.66 8 70 0 Open
LINK-304 JUNCTION-272 JUNCTION-271 719.18 8 70 0 Open
LINK-305 JUNCTION-268 JUNCTION-273 380.76 12 120 0 Open
LINK-306 JUNCTION-273 JUNCTION-274 377.23 8 70 0 Open
LINK-307 JUNCTION-274 JUNCTION-265 396.41 8 70 0 Open
LINK-308 JUNCTION-273 JUNCTION-275 347.97 8 70 0 Open
LINK-309 JUNCTION-274 JUNCTION-276 756.66 8 70 0 Open
LINK-310 JUNCTION-273 JUNCTION-277 392 12 120 0 Open
LINK-311 JUNCTION-265 JUNCTION-284 739.7 36 110 0 Open
LINK-312 JUNCTION-277 JUNCTION-278 403.75 12 120 0 Open
LINK-313 JUNCTION-277 JUNCTION-279 352.17 12 120 0 Open
LINK-314 JUNCTION-279 JUNCTION-280 324.39 8 70 0 Open
LINK-315 JUNCTION-280 JUNCTION-281 70.42 8 120 0 Open
LINK-316 JUNCTION-34 JUNCTION-56 5502.77 20 130 0 Open
LINK-317 JUNCTION-281 JUNCTION-282 315.05 8 70 0 Open
LINK-318 JUNCTION-67 JUNCTION-1600 13554.54 16 130 0 Open
LINK-319 JUNCTION-270 JUNCTION-275 396.76 8 70 0 Open
LINK-320 JUNCTION-277 JUNCTION-282 398.77 8 95 0 Open
LINK-321 JUNCTION-282 JUNCTION-283 384.14 8 70 0 Open
LINK-322 JUNCTION-283 JUNCTION-274 768.61 8 70 0 Open
LINK-323 JUNCTION-284 JUNCTION-278 33.64 36 110 0 Open
LINK-324 JUNCTION-284 JUNCTION-262 1329.74 24 110 0 Open
LINK-325 JUNCTION-278 JUNCTION-285 1054.43 12 120 0 Open
LINK-326 JUNCTION-285 JUNCTION-286 459.74 8 70 0 Open
LINK-327 JUNCTION-286 JUNCTION-283 373.59 8 70 0 Open
LINK-328 JUNCTION-286 JUNCTION-287 387.89 8 125 0 Open
LINK-329 JUNCTION-287 JUNCTION-288 342.78 8 120 0 Open
LINK-330 JUNCTION-288 JUNCTION-267 1043.42 20 85 0 Open
LINK-331 JUNCTION-267 JUNCTION-289 354 20 85 0 Open
LINK-332 JUNCTION-289 JUNCTION-290 597.82 20 85 0 Open
LINK-333 JUNCTION-290 JUNCTION-291 226.97 20 85 0 Open
LINK-334 JUNCTION-291 JUNCTION-292 645.12 20 85 0 Open
LINK-335 JUNCTION-292 JUNCTION-293 15.78 20 85 0 Open
LINK-336 JUNCTION-293 JUNCTION-294 382.42 20 85 0 Open
LINK-337 JUNCTION-295 JUNCTION-267 371.49 36 110 0 Open
LINK-338 JUNCTION-295 JUNCTION-296 73.65 4 70 0 Open
LINK-339 JUNCTION-296 JUNCTION-281 364.11 6 70 0 Open
LINK-340 JUNCTION-280 JUNCTION-297 457.92 8 120 0 Open
LINK-341 JUNCTION-297 JUNCTION-298 347.4 8 120 0 Open
LINK-342 JUNCTION-298 JUNCTION-299 409.62 8 120 0 Open
LINK-343 JUNCTION-279 JUNCTION-300 381.91 12 125 0 Open
LINK-344 JUNCTION-300 JUNCTION-301 976.15 12 125 0 Open
LINK-345 JUNCTION-300 JUNCTION-1579 928.23 8 120 0 Open
LINK-346 JUNCTION-302 JUNCTION-303 1456.47 8 120 0 Open
LINK-347 JUNCTION-301 JUNCTION-304 157.68 12 125 0 Open
LINK-348 JUNCTION-304 JUNCTION-305 238.05 12 135 0 Open
LINK-349 JUNCTION-301 JUNCTION-306 545.58 12 135 0 Open
LINK-350 JUNCTION-306 JUNCTION-307 191.22 12 135 0 Open
LINK-351 JUNCTION-307 JUNCTION-308 470.96 12 125 0 Open
LINK-352 JUNCTION-308 JUNCTION-309 946.09 24 85 0 Open
LINK-353 JUNCTION-309 JUNCTION-219 870.21 24 85 0 Open
LINK-354 JUNCTION-309 JUNCTION-310 18.81 12 130 0 Open
LINK-355 JUNCTION-310 JUNCTION-311 216.05 12 85 0 Open
LINK-356 JUNCTION-310 JUNCTION-312 696.82 12 130 0 Open
LINK-357 JUNCTION-312 JUNCTION-313 426.23 8 125 0 Open
LINK-358 JUNCTION-312 JUNCTION-314 291.05 12 135 0 Open
LINK-359 JUNCTION-314 JUNCTION-269 468.08 12 130 0 Open
LINK-360 JUNCTION-285 JUNCTION-315 151.57 12 125 0 Open
LINK-361 JUNCTION-1498 JUNCTION-319 844.46 12 120 0 Open
LINK-362 JUNCTION-316 JUNCTION-317 61.79 12 120 0 Open
LINK-363 JUNCTION-317 JUNCTION-318 513.25 12 120 0 Open
LINK-364 JUNCTION-319 JUNCTION-316 548.73 12 120 0 Open
LINK-365 JUNCTION-1499 JUNCTION-1500 700.27 12 125 0 Open
LINK-366 JUNCTION-320 JUNCTION-321 273.17 12 125 0 Open
LINK-367 JUNCTION-321 JUNCTION-322 1207.32 12 125 0 Open
LINK-368 JUNCTION-288 JUNCTION-322 100.87 20 85 0 Open
LINK-369 JUNCTION-317 JUNCTION-1491 880.37 8 120 0 Open
LINK-370 JUNCTION-1494 JUNCTION-323 446.65 8 120 0 Open
LINK-371 JUNCTION-323 JUNCTION-259 43.48 12 120 0 Open
LINK-372 JUNCTION-1495 JUNCTION-327 661.51 12 120 0 Open
LINK-373 JUNCTION-324 JUNCTION-325 353.09 12 120 0 Open
LINK-374 JUNCTION-325 JUNCTION-326 291.58 12 125 0 Open
LINK-375 JUNCTION-327 JUNCTION-324 26 12 120 0 Open
LINK-376 JUNCTION-327 JUNCTION-326 75.43 12 125 0 Open
LINK-377 JUNCTION-1493 JUNCTION-328 394 12 135 0 Open
LINK-378 JUNCTION-328 JUNCTION-318 870.91 12 120 0 Open
LINK-379 JUNCTION-326 JUNCTION-329 1056.31 12 130 0 Open
LINK-380 JUNCTION-329 JUNCTION-330 1060.33 12 125 0 Open
LINK-381 JUNCTION-330 JUNCTION-331 40.58 12 125 0 Open
LINK-382 JUNCTION-331 JUNCTION-332 569.41 12 125 0 Open
LINK-383 JUNCTION-1504 JUNCTION-320 996.21 12 125 0 Open
LINK-384 JUNCTION-331 JUNCTION-333 1515.73 12 130 0 Open
LINK-385 JUNCTION-321 JUNCTION-1502 704.79 12 125 0 Open
LINK-386 JUNCTION-267 JUNCTION-335 99.73 36 110 0 Open
LINK-387 JUNCTION-335 JUNCTION-336 1054.19 36 110 0 Open
LINK-388 JUNCTION-336 JUNCTION-337 543.63 36 110 0 Open
LINK-389 JUNCTION-337 JUNCTION-338 1072.29 36 95 0 Open
LINK-390 JUNCTION-336 JUNCTION-339 97.87 8 130 0 Open
LINK-391 JUNCTION-339 JUNCTION-340 187.35 8 130 0 Open
LINK-392 JUNCTION-340 JUNCTION-341 521.7 8 130 0 Open
LINK-393 JUNCTION-340 JUNCTION-342 1623.94 8 125 0 Open
LINK-394 JUNCTION-342 JUNCTION-343 199.26 8 125 0 Open
LINK-395 JUNCTION-342 JUNCTION-344 637.88 8 130 0 Open
LINK-396 JUNCTION-342 JUNCTION-292 1225.97 8 125 0 Open
LINK-397 JUNCTION-294 JUNCTION-345 117.66 12 130 0 Open
LINK-398 JUNCTION-345 JUNCTION-346 331.19 8 130 0 Open
LINK-399 JUNCTION-294 JUNCTION-347 233.75 20 85 0 Open
LINK-400 JUNCTION-347 JUNCTION-348 186.41 20 85 0 Open
LINK-401 JUNCTION-348 JUNCTION-349 616.1 8 130 0 Open
LINK-402 JUNCTION-349 JUNCTION-350 430.61 8 130 0 Open
LINK-403 JUNCTION-349 JUNCTION-351 491.12 8 130 0 Open
LINK-404 JUNCTION-348 JUNCTION-353 406.04 20 85 0 Open
LINK-405 JUNCTION-353 JUNCTION-352 27.73 20 85 0 Open
LINK-406 JUNCTION-352 JUNCTION-354 656.1 30 85 0 Open
LINK-407 JUNCTION-353 JUNCTION-355 749.63 8 120 0 Open
LINK-408 JUNCTION-354 JUNCTION-355 59.51 12 135 0 Open
LINK-409 JUNCTION-358 JUNCTION-356 427.93 30 85 0 Open
LINK-410 JUNCTION-356 JUNCTION-357 791.06 8 130 0 Open
LINK-411 JUNCTION-354 JUNCTION-358 32.85 30 85 0 Open
LINK-412 JUNCTION-358 JUNCTION-359 861.92 24 110 0 Open
LINK-413 JUNCTION-356 JUNCTION-303 870.26 24 85 0 Open
LINK-414 JUNCTION-299 JUNCTION-360 702.75 8 120 0 Open
LINK-415 JUNCTION-308 JUNCTION-303 1268.52 24 85 0 Open
LINK-416 JUNCTION-216 JUNCTION-361 539.24 24 85 0 Open
LINK-417 JUNCTION-361 JUNCTION-362 420.49 24 85 0 Open
LINK-418 JUNCTION-361 JUNCTION-363 950.25 12 125 0 Open
LINK-419 JUNCTION-363 JUNCTION-364 212.02 12 130 0 Open
LINK-420 JUNCTION-364 JUNCTION-365 456.47 12 130 0 Open
LINK-421 JUNCTION-365 JUNCTION-366 448.8 12 130 0 Open
LINK-422 JUNCTION-366 JUNCTION-367 687.88 8 130 0 Open
LINK-423 JUNCTION-366 JUNCTION-368 470.42 12 130 0 Open
LINK-424 JUNCTION-368 JUNCTION-219 1302.31 12 130 0 Open
LINK-425 JUNCTION-364 JUNCTION-369 192.88 12 130 0 Open
LINK-426 JUNCTION-368 JUNCTION-370 306.94 12 130 0 Open
LINK-427 JUNCTION-370 JUNCTION-371 362.93 8 130 0 Open
LINK-428 JUNCTION-347 JUNCTION-372 946.45 8 125 0 Open
LINK-429 JUNCTION-372 JUNCTION-344 191.45 8 130 0 Open
LINK-430 JUNCTION-352 JUNCTION-373 751.26 30 85 0 Open
LINK-431 JUNCTION-289 JUNCTION-374 246.67 8 125 0 Open
LINK-432 JUNCTION-339 JUNCTION-375 861.81 8 130 0 Open
LINK-433 JUNCTION-376 JUNCTION-377 465.76 8 125 0 Open
LINK-434 JUNCTION-376 JUNCTION-378 496.53 8 125 0 Open
LINK-435 JUNCTION-378 JUNCTION-379 246.03 6 125 0 Open
LINK-436 JUNCTION-379 JUNCTION-380 514.43 6 125 0 Open
LINK-437 JUNCTION-380 JUNCTION-381 287.48 8 120 0 Open
LINK-438 JUNCTION-381 JUNCTION-382 198.73 20 130 0 Open
LINK-439 JUNCTION-382 JUNCTION-387 227.16 20 130 0 Open
LINK-440 JUNCTION-382 JUNCTION-384 154.51 20 110 0 Open
LINK-441 JUNCTION-381 JUNCTION-385 125.58 12 130 0 Open
LINK-442 JUNCTION-380 JUNCTION-386 106.93 8 120 0 Open
LINK-443 JUNCTION-387 JUNCTION-383 34.6 20 130 0 Open
LINK-444 JUNCTION-383 JUNCTION-391 480.61 20 110 0 Open
LINK-445 JUNCTION-386 JUNCTION-389 278.8 8 120 0 Open
LINK-446 JUNCTION-389 JUNCTION-390 554.94 8 120 0 Open
LINK-447 JUNCTION-391 JUNCTION-388 476.23 20 110 0 Open
LINK-448 JUNCTION-397 JUNCTION-389 248.14 8 120 0 Open
LINK-449 JUNCTION-396 JUNCTION-392 522.93 24 110 0 Open
LINK-450 JUNCTION-388 JUNCTION-359 603.72 24 110 0 Open
LINK-451 JUNCTION-357 JUNCTION-393 760.2 8 120 0 Open
LINK-452 JUNCTION-393 JUNCTION-394 138.05 8 120 0 Open
LINK-453 JUNCTION-394 JUNCTION-395 43.82 6 125 0 Open
LINK-454 JUNCTION-388 JUNCTION-396 309.85 24 110 0 Open
LINK-455 JUNCTION-396 JUNCTION-395 39.52 8 135 0 Open
LINK-456 JUNCTION-391 JUNCTION-397 33.73 8 120 0 Open
LINK-457 JUNCTION-394 JUNCTION-398 374.73 8 70 0 Open
LINK-458 JUNCTION-398 JUNCTION-399 490.08 8 120 0 Open
LINK-459 JUNCTION-399 JUNCTION-400 310.75 8 125 0 Open
LINK-460 JUNCTION-400 JUNCTION-401 862.35 8 125 0 Open
LINK-461 JUNCTION-401 JUNCTION-402 501.76 8 125 0 Open
LINK-462 JUNCTION-359 JUNCTION-402 376.78 6 120 0 Open
LINK-463 JUNCTION-373 JUNCTION-403 363.42 30 85 0 Open
LINK-464 JUNCTION-403 JUNCTION-344 626.43 8 130 0 Open
LINK-465 JUNCTION-403 JUNCTION-1598 587.98 30 85 0 Open
LINK-466 JUNCTION-404 JUNCTION-405 348.49 8 120 0 Open
LINK-467 JUNCTION-404 JUNCTION-406 593.86 30 85 0 Open
LINK-468 JUNCTION-398 JUNCTION-407 438.09 6 120 0 Open
LINK-469 JUNCTION-408 JUNCTION-1529 986.96 8 125 0 Open
LINK-470 JUNCTION-408 JUNCTION-409 571.16 8 125 0 Open
LINK-471 JUNCTION-1532 JUNCTION-1530 1042.07 8 125 0 Open
LINK-472 JUNCTION-406 JUNCTION-411 501.63 8 125 0 Open
LINK-473 JUNCTION-406 JUNCTION-412 1223.35 8 130 0 Open
LINK-474 JUNCTION-412 JUNCTION-413 694.71 6 125 0 Open
LINK-475 JUNCTION-413 JUNCTION-414 521.14 6 125 0 Open
LINK-476 JUNCTION-406 JUNCTION-414 283.88 30 85 0 Open
LINK-477 JUNCTION-414 JUNCTION-415 28.56 30 85 0 Open
LINK-478 JUNCTION-415 JUNCTION-1578 728.41 8 130 0 Open
LINK-479 JUNCTION-415 JUNCTION-417 771.61 30 85 0 Open
LINK-480 JUNCTION-417 JUNCTION-418 1390.12 8 130 0 Open
LINK-481 JUNCTION-417 JUNCTION-416 765.11 8 130 0 Open
LINK-482 JUNCTION-416 JUNCTION-419 390.55 8 130 0 Open
LINK-483 JUNCTION-417 JUNCTION-420 481.8 30 85 0 Open
LINK-484 JUNCTION-420 JUNCTION-421 338.24 8 120 0 Open
LINK-485 JUNCTION-421 JUNCTION-422 200.85 8 120 0 Open
LINK-486 JUNCTION-421 JUNCTION-423 581.35 8 130 0 Open
LINK-487 JUNCTION-420 JUNCTION-424 584.58 30 85 0 Open
LINK-488 JUNCTION-424 JUNCTION-423 328.78 12 125 0 Open
LINK-489 JUNCTION-423 JUNCTION-425 371.69 12 125 0 Open
LINK-490 JUNCTION-509 JUNCTION-426 576.35 12 125 0 Open
LINK-491 JUNCTION-453 JUNCTION-427 554.28 12 125 0 Open
LINK-492 JUNCTION-427 JUNCTION-428 558.54 12 125 0 Open
LINK-493 JUNCTION-428 JUNCTION-418 117.57 8 130 0 Open
LINK-494 JUNCTION-418 JUNCTION-429 734.73 8 130 0 Open
LINK-495 JUNCTION-429 JUNCTION-430 961.07 8 130 0 Open
LINK-496 JUNCTION-375 JUNCTION-430 140.64 8 130 0 Open
LINK-497 JUNCTION-430 JUNCTION-431 368.63 8 120 0 Open
LINK-498 JUNCTION-430 JUNCTION-432 321.24 8 130 0 Open
LINK-499 JUNCTION-432 JUNCTION-338 289.93 36 95 0 Open
LINK-500 JUNCTION-432 JUNCTION-433 106.54 12 130 0 Open
LINK-501 JUNCTION-433 JUNCTION-434 225.28 12 130 0 Open
LINK-502 JUNCTION-434 JUNCTION-1508 1615.4 16 95 0 Open
LINK-503 JUNCTION-435 JUNCTION-333 1174.65 12 130 0 Open
LINK-504 JUNCTION-435 JUNCTION-436 633.48 16 95 0 Open
LINK-505 JUNCTION-436 JUNCTION-440 426.59 24 95 0 Open
LINK-506 JUNCTION-437 JUNCTION-438 916.31 24 85 0 Open
LINK-507 JUNCTION-438 JUNCTION-439 562.39 24 95 0 Open
LINK-508 JUNCTION-440 JUNCTION-437 42.99 24 95 0 Open
LINK-509 JUNCTION-432 JUNCTION-441 826.9 36 95 0 Open
LINK-510 JUNCTION-441 JUNCTION-442 429.33 8 125 0 Open
LINK-511 JUNCTION-442 JUNCTION-443 220.93 12 125 0 Open
LINK-512 JUNCTION-441 JUNCTION-444 2782.34 36 95 0 Open
LINK-513 JUNCTION-443 JUNCTION-445 324.53 8 85 0 Open
LINK-514 JUNCTION-445 JUNCTION-446 604.37 8 125 0 Open
LINK-515 JUNCTION-443 JUNCTION-447 65.79 12 125 0 Open
LINK-516 JUNCTION-447 JUNCTION-450 245.04 12 125 0 Open
LINK-517 JUNCTION-447 JUNCTION-1469 1630.35 12 125 0 Open
LINK-518 JUNCTION-444 JUNCTION-449 1981.58 36 85 0 Open
LINK-519 JUNCTION-450 JUNCTION-428 87.48 12 125 0 Open
LINK-520 JUNCTION-450 JUNCTION-451 695.28 8 120 0 Open
LINK-521 JUNCTION-451 JUNCTION-452 180.35 6 120 0 Open
LINK-522 JUNCTION-424 JUNCTION-453 458.94 12 125 0 Open
LINK-523 JUNCTION-453 JUNCTION-452 667.21 6 120 0 Open
LINK-524 JUNCTION-426 JUNCTION-454 130.12 12 125 0 Open
LINK-525 JUNCTION-454 JUNCTION-455 739.37 8 130 0 Open
LINK-526 JUNCTION-454 JUNCTION-456 366.58 12 125 0 Open
LINK-527 JUNCTION-456 JUNCTION-457 22.56 8 120 0 Open
LINK-528 JUNCTION-457 JUNCTION-458 280.75 8 120 0 Open
LINK-529 JUNCTION-458 JUNCTION-459 906.51 8 120 0 Open
LINK-530 JUNCTION-459 JUNCTION-410 420.01 8 125 0 Open
LINK-531 JUNCTION-458 JUNCTION-460 964.05 8 135 0 Open
LINK-532 JUNCTION-460 JUNCTION-461 244.22 8 125 0 Open
LINK-533 JUNCTION-460 JUNCTION-462 279.1 8 130 0 Open
LINK-534 JUNCTION-462 JUNCTION-463 323.44 8 125 0 Open
LINK-535 JUNCTION-463 JUNCTION-457 643.59 8 120 0 Open
LINK-536 JUNCTION-424 JUNCTION-464 894.08 30 85 0 Open
LINK-537 JUNCTION-464 JUNCTION-465 655.37 8 130 0 Open
LINK-538 JUNCTION-465 JUNCTION-466 223.78 8 130 0 Open
LINK-539 JUNCTION-464 JUNCTION-467 555.02 30 85 0 Open
LINK-540 JUNCTION-467 JUNCTION-469 693.24 30 85 0 Open
LINK-541 JUNCTION-469 JUNCTION-468 241.51 30 85 0 Open
LINK-542 JUNCTION-444 JUNCTION-468 179.04 30 95 0 Open
LINK-543 JUNCTION-468 JUNCTION-448 49.4 12 125 0 Open
LINK-544 JUNCTION-448 JUNCTION-470 986.72 12 125 0 Open
LINK-545 JUNCTION-467 JUNCTION-471 295.78 30 85 0 Open
LINK-546 JUNCTION-471 JUNCTION-472 96.63 8 125 0 Open
LINK-547 JUNCTION-1468 JUNCTION-473 1918.41 8 125 0 Open
LINK-548 JUNCTION-471 JUNCTION-473 1038.93 30 85 0 Open
LINK-549 JUNCTION-473 JUNCTION-474 489.54 30 85 0 Open
LINK-550 JUNCTION-474 JUNCTION-1460 843.2 12 130 0 Open
LINK-551 JUNCTION-1461 JUNCTION-477 582.23 30 85 0 Open
LINK-552 JUNCTION-477 JUNCTION-476 277.11 30 85 0 Open
LINK-553 JUNCTION-477 JUNCTION-478 446.75 8 125 0 Open
LINK-554 JUNCTION-478 JUNCTION-479 1108.64 4 120 0 Open
LINK-555 JUNCTION-479 JUNCTION-480 236.7 6 135 0 Open
LINK-556 JUNCTION-480 JUNCTION-481 1302.21 8 120 0 Open
LINK-557 JUNCTION-476 JUNCTION-482 509.36 8 130 0 Open
LINK-558 JUNCTION-482 JUNCTION-483 424.07 8 130 0 Open
LINK-559 JUNCTION-483 JUNCTION-484 357.68 8 125 0 Open
LINK-560 JUNCTION-484 JUNCTION-485 465.46 12 130 0 Open
LINK-561 JUNCTION-476 JUNCTION-486 432.08 30 85 0 Open
LINK-562 JUNCTION-475 JUNCTION-487 491.89 12 130 0 Open
LINK-563 JUNCTION-487 JUNCTION-488 281.47 8 130 0 Open
LINK-564 JUNCTION-487 JUNCTION-489 410.97 8 130 0 Open
LINK-565 JUNCTION-488 JUNCTION-490 608.57 8 125 0 Open
LINK-566 JUNCTION-490 JUNCTION-491 884.07 12 125 0 Open
LINK-567 JUNCTION-491 JUNCTION-492 679.86 8 130 0 Open
LINK-568 JUNCTION-1467 JUNCTION-493 155.9 8 130 0 Open
LINK-569 JUNCTION-493 JUNCTION-494 61.31 8 125 0 Open
LINK-570 JUNCTION-494 JUNCTION-495 35.21 8 125 0 Open
LINK-571 JUNCTION-495 JUNCTION-496 790.04 8 130 0 Open
LINK-572 JUNCTION-496 JUNCTION-495 635.04 8 130 0 Open
LINK-573 JUNCTION-494 JUNCTION-497 500.88 8 125 0 Open
LINK-574 JUNCTION-497 JUNCTION-498 613.24 8 125 0 Open
LINK-575 JUNCTION-490 JUNCTION-499 264.05 12 125 0 Open
LINK-576 JUNCTION-500 JUNCTION-498 33.06 6 85 0 Open
LINK-577 JUNCTION-500 JUNCTION-501 753.85 12 120 0 Open
LINK-578 JUNCTION-501 JUNCTION-499 337.91 12 120 0 Open
LINK-579 JUNCTION-501 JUNCTION-502 1018.44 8 125 0 Open
LINK-580 JUNCTION-499 JUNCTION-503 512.82 12 120 0 Open
LINK-581 JUNCTION-524 JUNCTION-504 612.19 12 120 0 Open
LINK-582 JUNCTION-504 JUNCTION-505 141.43 12 120 0 Open
LINK-583 JUNCTION-505 JUNCTION-506 777.44 12 125 0 Open
LINK-584 JUNCTION-506 JUNCTION-507 193.58 8 125 0 Open
LINK-585 JUNCTION-507 JUNCTION-508 679.36 8 130 0 Open
LINK-586 JUNCTION-425 JUNCTION-509 277.71 12 125 0 Open
LINK-587 JUNCTION-509 JUNCTION-508 141.9 8 135 0 Open
LINK-588 JUNCTION-505 JUNCTION-456 543.74 12 125 0 Open
LINK-589 JUNCTION-462 JUNCTION-510 733.21 8 125 0 Open
LINK-590 JUNCTION-462 JUNCTION-511 365.16 8 130 0 Open
LINK-591 JUNCTION-510 JUNCTION-512 364.01 8 125 0 Open
LINK-592 JUNCTION-1466 JUNCTION-513 917.1 12 120 0 Open
LINK-593 JUNCTION-513 JUNCTION-514 154.75 8 120 0 Open
LINK-594 JUNCTION-514 JUNCTION-515 140.34 8 120 0 Open
LINK-595 JUNCTION-1465 JUNCTION-516 693.84 8 120 0 Open
LINK-596 JUNCTION-516 JUNCTION-517 68.82 6 120 0 Open
LINK-597 JUNCTION-517 JUNCTION-518 114.16 8 125 0 Open
LINK-598 JUNCTION-513 JUNCTION-519 1002.53 12 120 0 Open
LINK-599 JUNCTION-512 JUNCTION-520 265.16 12 120 0 Open
LINK-600 JUNCTION-520 JUNCTION-521 567.73 8 130 0 Open
LINK-601 JUNCTION-1464 JUNCTION-522 905.84 12 120 0 Open
LINK-602 JUNCTION-522 JUNCTION-523 339.09 8 125 0 Open
LINK-603 JUNCTION-522 JUNCTION-504 868.83 12 120 0 Open
LINK-604 JUNCTION-500 JUNCTION-524 225.17 12 120 0 Open
LINK-605 JUNCTION-524 JUNCTION-525 793.68 8 130 0 Open
LINK-606 JUNCTION-525 JUNCTION-526 393.87 8 125 0 Open
LINK-607 JUNCTION-1463 JUNCTION-527 566.34 8 130 0 Open
LINK-608 JUNCTION-526 JUNCTION-528 158.57 8 125 0 Open
LINK-609 JUNCTION-484 JUNCTION-529 225.38 12 125 0 Open
LINK-610 JUNCTION-529 JUNCTION-530 107.87 12 125 0 Open
LINK-611 JUNCTION-486 JUNCTION-531 285.51 30 85 0 Open
LINK-612 JUNCTION-530 JUNCTION-531 250.62 12 125 0 Open
LINK-613 JUNCTION-530 JUNCTION-532 540.58 8 125 0 Open
LINK-614 JUNCTION-532 JUNCTION-533 188.96 8 125 0 Open
LINK-615 JUNCTION-533 JUNCTION-534 518.66 8 125 0 Open
LINK-616 JUNCTION-534 JUNCTION-536 315.2 12 125 0 Open
LINK-617 JUNCTION-536 JUNCTION-535 140.28 12 125 0 Open
LINK-618 JUNCTION-535 JUNCTION-537 788.89 8 125 0 Open
LINK-619 JUNCTION-534 JUNCTION-538 258.92 12 125 0 Open
LINK-620 JUNCTION-538 JUNCTION-539 574.75 18 85 0 Open
LINK-621 JUNCTION-539 JUNCTION-531 746.74 30 85 0 Open
LINK-622 JUNCTION-531 JUNCTION-540 309.82 12 125 0 Open
LINK-623 JUNCTION-540 JUNCTION-541 127.75 8 125 0 Open
LINK-624 JUNCTION-541 JUNCTION-542 1741.43 8 130 0 Open
LINK-625 JUNCTION-542 JUNCTION-543 821.06 8 125 0 Open
LINK-626 JUNCTION-543 JUNCTION-540 1393.98 12 125 0 Open
LINK-627 JUNCTION-539 JUNCTION-544 1046.92 24 85 0 Open
LINK-628 JUNCTION-534 JUNCTION-545 390.13 8 125 0 Open
LINK-629 JUNCTION-545 JUNCTION-546 1227.2 8 125 0 Open
LINK-630 JUNCTION-546 JUNCTION-547 326.7 12 130 0 Open
LINK-631 JUNCTION-547 JUNCTION-548 155.35 12 130 0 Open
LINK-632 JUNCTION-538 JUNCTION-544 493.21 18 85 0 Open
LINK-633 JUNCTION-544 JUNCTION-549 522.29 30 85 0 Open
LINK-634 JUNCTION-549 JUNCTION-550 1325.33 20 130 0 Open
LINK-635 JUNCTION-549 JUNCTION-551 62.61 30 85 0 Open
LINK-636 JUNCTION-551 JUNCTION-552 1008.76 24 85 0 Open
LINK-637 JUNCTION-552 JUNCTION-553 284.43 24 85 0 Open
LINK-638 JUNCTION-552 JUNCTION-554 327.21 12 125 0 Open
LINK-639 JUNCTION-551 JUNCTION-555 679.43 8 125 0 Open
LINK-640 JUNCTION-555 JUNCTION-556 175.33 8 125 0 Open
LINK-641 JUNCTION-556 JUNCTION-557 594.3 8 125 0 Open
LINK-642 JUNCTION-557 JUNCTION-558 317.28 8 125 0 Open
LINK-643 JUNCTION-538 JUNCTION-559 170.46 12 125 0 Open
LINK-644 JUNCTION-1454 JUNCTION-1443 1213.16 10 125 0 Open
LINK-645 JUNCTION-1449 JUNCTION-561 1380.31 24 85 0 Open
LINK-646 JUNCTION-555 JUNCTION-1450 856.22 8 125 0 Open
LINK-647 JUNCTION-555 JUNCTION-563 336.61 8 125 0 Open
LINK-648 JUNCTION-1445 JUNCTION-564 141.48 8 125 0 Open
LINK-649 JUNCTION-564 JUNCTION-565 119.63 8 125 0 Open
LINK-650 JUNCTION-565 JUNCTION-566 155.38 8 125 0 Open
LINK-651 JUNCTION-566 JUNCTION-1455 401.86 8 125 0 Open
LINK-652 JUNCTION-565 JUNCTION-568 563.33 8 125 0 Open
LINK-653 JUNCTION-568 JUNCTION-569 366.61 12 125 0 Open
LINK-654 JUNCTION-565 JUNCTION-570 102.09 8 125 0 Open
LINK-655 JUNCTION-570 JUNCTION-571 991.24 8 125 0 Open
LINK-656 JUNCTION-571 JUNCTION-572 802.76 12 125 0 Open
LINK-657 JUNCTION-572 JUNCTION-568 377.34 12 125 0 Open
LINK-658 JUNCTION-571 JUNCTION-573 464.56 12 125 0 Open
LINK-659 JUNCTION-573 JUNCTION-574 232.56 12 125 0 Open
LINK-660 JUNCTION-574 JUNCTION-575 421.46 12 125 0 Open
LINK-661 JUNCTION-1441 JUNCTION-576 853.39 8 125 0 Open
LINK-662 JUNCTION-576 JUNCTION-577 342.25 8 130 0 Open
LINK-663 JUNCTION-1580 JUNCTION-578 588.07 12 125 0 Open
LINK-664 JUNCTION-578 JUNCTION-579 264.14 12 125 0 Open
LINK-665 JUNCTION-579 JUNCTION-560 853.79 12 125 0 Open
LINK-666 JUNCTION-560 JUNCTION-1588 436.36 12 125 0 Open
LINK-667 JUNCTION-561 JUNCTION-584 614.96 12 125 0 Open
LINK-668 JUNCTION-562 JUNCTION-1440 1136.3 8 125 0 Open
LINK-669 JUNCTION-580 JUNCTION-581 402.73 8 125 0 Open
LINK-670 JUNCTION-562 JUNCTION-575 298.73 12 125 0 Open
LINK-671 JUNCTION-575 JUNCTION-582 380.77 12 125 0 Open
LINK-672 JUNCTION-582 JUNCTION-581 141.65 12 125 0 Open
LINK-673 JUNCTION-582 JUNCTION-583 61.71 8 130 0 Open
LINK-674 JUNCTION-584 JUNCTION-562 350.72 12 125 0 Open
LINK-675 JUNCTION-1442 JUNCTION-585 611.29 8 125 0 Open
LINK-676 JUNCTION-585 JUNCTION-561 517.4 20 85 0 Open
LINK-677 JUNCTION-585 JUNCTION-586 308.73 20 85 0 Open
LINK-678 JUNCTION-586 JUNCTION-587 111.46 12 85 0 Open
LINK-679 JUNCTION-587 JUNCTION-588 301.24 12 85 0 Open
LINK-680 JUNCTION-588 JUNCTION-589 212.86 12 85 0 Open
LINK-681 JUNCTION-588 JUNCTION-590 389.44 8 85 0 Open
LINK-682 JUNCTION-1457 JUNCTION-591 567.48 12 130 0 Open
LINK-683 JUNCTION-591 JUNCTION-592 1048.64 12 125 0 Open
LINK-684 JUNCTION-592 JUNCTION-593 1094.29 8 120 0 Open
LINK-685 JUNCTION-592 JUNCTION-594 618.56 12 125 0 Open
LINK-686 JUNCTION-594 JUNCTION-578 199.54 12 125 0 Open
LINK-687 JUNCTION-594 JUNCTION-595 245.9 12 130 0 Open
LINK-688 JUNCTION-595 JUNCTION-596 512.98 12 130 0 Open
LINK-689 JUNCTION-596 JUNCTION-597 153.03 12 130 0 Open
LINK-690 JUNCTION-597 JUNCTION-598 804.4 12 130 0 Open
LINK-691 JUNCTION-598 JUNCTION-599 601.17 8 130 0 Open
LINK-692 JUNCTION-599 JUNCTION-600 28.51 8 125 0 Open
LINK-693 JUNCTION-600 JUNCTION-601 293.62 8 125 0 Open
LINK-694 JUNCTION-600 JUNCTION-602 648.09 8 125 0 Open
LINK-695 JUNCTION-602 JUNCTION-603 347.51 8 125 0 Open
LINK-696 JUNCTION-603 JUNCTION-604 287.39 8 125 0 Open
LINK-697 JUNCTION-578 JUNCTION-605 2403.23 12 125 0 Open
LINK-698 JUNCTION-579 JUNCTION-606 394.26 8 125 0 Open
LINK-699 JUNCTION-606 JUNCTION-607 249.57 8 125 0 Open
LINK-700 JUNCTION-606 JUNCTION-608 585.52 8 125 0 Open
LINK-701 JUNCTION-609 JUNCTION-610 403.69 8 125 0 Open
LINK-702 JUNCTION-610 JUNCTION-611 663.33 8 130 0 Open
LINK-703 JUNCTION-611 JUNCTION-612 261.96 8 130 0 Open
LINK-704 JUNCTION-611 JUNCTION-613 293.32 8 130 0 Open
LINK-705 JUNCTION-613 JUNCTION-614 265.05 8 130 0 Open
LINK-706 JUNCTION-613 JUNCTION-615 287.38 8 130 0 Open
LINK-707 JUNCTION-615 JUNCTION-616 355.27 8 130 0 Open
LINK-708 JUNCTION-616 JUNCTION-605 871.12 12 130 0 Open
LINK-709 JUNCTION-605 JUNCTION-1430 705.23 12 125 0 Open
LINK-710 JUNCTION-598 JUNCTION-618 523.36 12 130 0 Open
LINK-711 JUNCTION-618 JUNCTION-1429 380.23 12 130 0 Open
LINK-712 JUNCTION-619 JUNCTION-620 534.78 12 130 0 Open
LINK-713 JUNCTION-620 JUNCTION-621 13.94 12 130 0 Open
LINK-714 JUNCTION-621 JUNCTION-617 159.54 12 125 0 Open
LINK-715 JUNCTION-621 JUNCTION-622 404.23 12 130 0 Open
LINK-716 JUNCTION-599 JUNCTION-623 165.42 8 120 0 Open
LINK-717 JUNCTION-623 JUNCTION-624 191.18 8 130 0 Open
LINK-718 JUNCTION-624 JUNCTION-625 201.43 8 130 0 Open
LINK-719 JUNCTION-625 JUNCTION-626 469.68 8 130 0 Open
LINK-720 JUNCTION-626 JUNCTION-627 185.84 8 130 0 Open
LINK-721 JUNCTION-602 JUNCTION-628 560.61 8 125 0 Open
LINK-722 JUNCTION-602 JUNCTION-629 410.33 8 125 0 Open
LINK-723 JUNCTION-586 JUNCTION-630 889.48 20 85 0 Open
LINK-724 JUNCTION-630 JUNCTION-631 662.65 8 130 0 Open
LINK-725 JUNCTION-632 JUNCTION-1433 392.31 20 85 0 Open
LINK-726 JUNCTION-632 JUNCTION-633 1572.94 20 85 0 Open
LINK-727 JUNCTION-1434 JUNCTION-634 640.59 20 85 0 Open
LINK-728 JUNCTION-633 JUNCTION-635 707.39 8 125 0 Open
LINK-729 JUNCTION-635 JUNCTION-636 131.21 8 125 0 Open
LINK-730 JUNCTION-636 JUNCTION-632 623.77 8 125 0 Open
LINK-731 JUNCTION-1435 JUNCTION-1437 936.51 8 125 0 Open
LINK-732 JUNCTION-637 JUNCTION-638 116.86 8 125 0 Open
LINK-733 JUNCTION-637 JUNCTION-639 603.16 8 125 0 Open
LINK-734 JUNCTION-639 JUNCTION-640 90.49 8 85 0 Open
LINK-735 JUNCTION-640 JUNCTION-635 425.21 8 125 0 Open
LINK-736 JUNCTION-669 JUNCTION-641 1280.33 8 125 0 Open
LINK-737 JUNCTION-641 JUNCTION-642 396.16 8 130 0 Open
LINK-738 JUNCTION-642 JUNCTION-643 393.25 8 125 0 Open
LINK-739 JUNCTION-643 JUNCTION-644 561.39 8 130 0 Open
LINK-740 JUNCTION-644 JUNCTION-645 209.65 8 130 0 Open
LINK-741 JUNCTION-645 JUNCTION-646 106.08 8 130 0 Open
LINK-742 JUNCTION-646 JUNCTION-1431 619.01 8 130 0 Open
LINK-743 JUNCTION-646 JUNCTION-648 383.37 8 130 0 Open
LINK-744 JUNCTION-648 JUNCTION-649 202.39 8 130 0 Open
LINK-745 JUNCTION-656 JUNCTION-650 569.72 12 125 0 Open
LINK-746 JUNCTION-650 JUNCTION-651 298.63 8 130 0 Open
LINK-747 JUNCTION-651 JUNCTION-643 494.54 8 130 0 Open
LINK-748 JUNCTION-643 JUNCTION-652 320 8 125 0 Open
LINK-749 JUNCTION-652 JUNCTION-653 1228.57 8 125 0 Open
LINK-750 JUNCTION-652 JUNCTION-654 295.5 8 125 0 Open
LINK-751 JUNCTION-654 JUNCTION-655 368.08 8 125 0 Open
LINK-752 JUNCTION-617 JUNCTION-656 167.07 12 125 0 Open
LINK-753 JUNCTION-656 JUNCTION-644 786.57 8 130 0 Open
LINK-754 JUNCTION-650 JUNCTION-657 517.1 12 125 0 Open
LINK-755 JUNCTION-657 JUNCTION-658 486.47 12 125 0 Open
LINK-756 JUNCTION-658 JUNCTION-659 372.3 8 125 0 Open
LINK-757 JUNCTION-658 JUNCTION-1414 635.5 12 125 0 Open
LINK-758 JUNCTION-659 JUNCTION-661 122.03 6 85 0 Open
LINK-759 JUNCTION-661 JUNCTION-655 295.92 8 125 0 Open
LINK-760 JUNCTION-655 JUNCTION-653 763.35 8 125 0 Open
LINK-761 JUNCTION-653 JUNCTION-662 710.25 8 125 0 Open
LINK-762 JUNCTION-662 JUNCTION-663 314.01 8 125 0 Open
LINK-763 JUNCTION-663 JUNCTION-664 817.97 8 125 0 Open
LINK-764 JUNCTION-664 JUNCTION-665 127.53 8 125 0 Open
LINK-765 JUNCTION-665 JUNCTION-666 336.55 8 125 0 Open
LINK-766 JUNCTION-664 JUNCTION-1439 287 8 85 0 Open
LINK-767 JUNCTION-667 JUNCTION-634 142.16 8 85 0 Open
LINK-768 JUNCTION-634 JUNCTION-668 778.88 20 85 0 Open
LINK-769 JUNCTION-633 JUNCTION-669 418.99 8 125 0 Open
LINK-770 JUNCTION-669 JUNCTION-667 292.76 8 125 0 Open
LINK-771 JUNCTION-622 JUNCTION-670 944.92 8 125 0 Open
LINK-772 JUNCTION-670 JUNCTION-671 312.29 8 125 0 Open
LINK-773 JUNCTION-622 JUNCTION-672 1029.05 12 130 0 Open
LINK-774 JUNCTION-672 JUNCTION-673 708.17 12 120 0 Open
LINK-775 JUNCTION-672 JUNCTION-674 774.93 12 130 0 Open
LINK-776 JUNCTION-674 JUNCTION-675 643.97 12 125 0 Open
LINK-777 JUNCTION-660 JUNCTION-675 176.71 12 125 0 Open
LINK-778 JUNCTION-660 JUNCTION-676 805.16 20 130 0 Open
LINK-779 JUNCTION-676 JUNCTION-677 965.88 8 130 0 Open
LINK-780 JUNCTION-677 JUNCTION-678 329.92 8 130 0 Open
LINK-781 JUNCTION-678 JUNCTION-679 464.33 8 130 0 Open
LINK-782 JUNCTION-677 JUNCTION-1451 312.7 8 130 0 Open
LINK-783 JUNCTION-678 JUNCTION-681 355.76 8 130 0 Open
LINK-784 JUNCTION-676 JUNCTION-681 886.04 20 130 0 Open
LINK-785 JUNCTION-681 JUNCTION-1438 497.44 8 125 0 Open
LINK-786 JUNCTION-682 JUNCTION-683 288.92 8 125 0 Open
LINK-787 JUNCTION-683 JUNCTION-655 762.52 8 125 0 Open
LINK-788 JUNCTION-683 JUNCTION-684 395.13 8 130 0 Open
LINK-789 JUNCTION-675 JUNCTION-685 143.85 12 125 0 Open
LINK-790 JUNCTION-685 JUNCTION-686 2047.29 8 125 0 Open
LINK-791 JUNCTION-673 JUNCTION-687 131.77 12 125 0 Open
LINK-792 JUNCTION-686 JUNCTION-687 418.99 12 125 0 Open
LINK-793 JUNCTION-687 JUNCTION-688 1030.38 8 125 0 Open
LINK-794 JUNCTION-688 JUNCTION-689 690.76 8 125 0 Open
LINK-795 JUNCTION-686 JUNCTION-689 230.68 12 125 0 Open
LINK-796 JUNCTION-1428 JUNCTION-690 503.84 12 130 0 Open
LINK-797 JUNCTION-1417 JUNCTION-691 243.53 12 130 0 Open
LINK-798 JUNCTION-691 JUNCTION-1418 523.09 12 130 0 Open
LINK-799 JUNCTION-692 JUNCTION-693 893.62 8 125 0 Open
LINK-800 JUNCTION-693 JUNCTION-694 429.03 8 125 0 Open
LINK-801 JUNCTION-692 JUNCTION-694 175.78 12 125 0 Open
LINK-802 JUNCTION-694 JUNCTION-695 273.61 12 125 0 Open
LINK-803 JUNCTION-695 JUNCTION-696 636.32 8 130 0 Open
LINK-804 JUNCTION-696 JUNCTION-697 654.47 8 130 0 Open
LINK-805 JUNCTION-697 JUNCTION-698 153.59 8 130 0 Open
LINK-806 JUNCTION-697 JUNCTION-699 508.74 8 130 0 Open
LINK-807 JUNCTION-695 JUNCTION-700 210.55 12 125 0 Open
LINK-808 JUNCTION-700 JUNCTION-1420 449.02 12 125 0 Open
LINK-809 JUNCTION-1421 JUNCTION-701 832.67 12 125 0 Open
LINK-810 JUNCTION-685 JUNCTION-702 413.36 12 125 0 Open
LINK-811 JUNCTION-702 JUNCTION-703 473.52 8 120 0 Open
LINK-812 JUNCTION-703 JUNCTION-704 252.63 8 125 0 Open
LINK-813 JUNCTION-1413 JUNCTION-705 376.78 12 125 0 Open
LINK-814 JUNCTION-703 JUNCTION-705 111.81 8 120 0 Open
LINK-815 JUNCTION-705 JUNCTION-706 333.27 8 120 0 Open
LINK-816 JUNCTION-705 JUNCTION-707 616.7 12 125 0 Open
LINK-817 JUNCTION-708 JUNCTION-709 182.97 12 125 0 Open
LINK-818 JUNCTION-709 JUNCTION-710 474.43 8 125 0 Open
LINK-819 JUNCTION-710 JUNCTION-711 203.56 8 125 0 Open
LINK-820 JUNCTION-1426 JUNCTION-712 589.47 8 125 0 Open
LINK-821 JUNCTION-712 JUNCTION-713 440.41 8 125 0 Open
LINK-822 JUNCTION-713 JUNCTION-714 820.27 8 125 0 Open
LINK-823 JUNCTION-709 JUNCTION-715 454.81 12 125 0 Open
LINK-824 JUNCTION-715 JUNCTION-716 197.06 8 125 0 Open
LINK-825 JUNCTION-1423 JUNCTION-714 720.76 12 125 0 Open
LINK-826 JUNCTION-714 JUNCTION-717 291.83 12 130 0 Open
LINK-827 JUNCTION-717 JUNCTION-718 556.48 12 130 0 Open
LINK-828 JUNCTION-719 JUNCTION-720 215.98 12 130 0 Open
LINK-829 JUNCTION-550 JUNCTION-719 36.71 20 130 0 Open
LINK-830 JUNCTION-553 JUNCTION-721 79 24 85 0 Open
LINK-831 JUNCTION-719 JUNCTION-721 73.72 42 85 0 Open
LINK-832 JUNCTION-726 JUNCTION-722 382.63 42 85 0 Open
LINK-833 JUNCTION-721 JUNCTION-723 548.57 24 85 0 Open
LINK-834 JUNCTION-723 JUNCTION-722 54.03 24 85 0 Open
LINK-835 JUNCTION-722 JUNCTION-724 1236.6 42 85 0 Open
LINK-836 JUNCTION-724 JUNCTION-725 18.69 24 85 0 Open
LINK-837 JUNCTION-721 JUNCTION-726 215.38 42 85 0 Open
LINK-838 JUNCTION-726 JUNCTION-727 1426.09 8 135 0 Open
LINK-839 JUNCTION-554 JUNCTION-728 341.65 12 125 0 Open
LINK-840 JUNCTION-558 JUNCTION-728 262.99 8 125 0 Open
LINK-841 JUNCTION-728 JUNCTION-729 417.93 12 125 0 Open
LINK-842 JUNCTION-729 JUNCTION-730 163.93 12 125 0 Open
LINK-843 JUNCTION-567 JUNCTION-730 604.36 8 125 0 Open
LINK-844 JUNCTION-730 JUNCTION-731 241.04 12 125 0 Open
LINK-845 JUNCTION-731 JUNCTION-732 299.32 12 125 0 Open
LINK-846 JUNCTION-732 JUNCTION-1456 799.16 12 125 0 Open
LINK-847 JUNCTION-668 JUNCTION-733 542.13 20 85 0 Open
LINK-848 JUNCTION-733 JUNCTION-734 294.94 8 130 0 Open
LINK-849 JUNCTION-734 JUNCTION-735 898.88 8 130 0 Open
LINK-850 JUNCTION-735 JUNCTION-736 936.95 20 130 0 Open
LINK-851 JUNCTION-736 JUNCTION-737 327.27 20 130 0 Open
LINK-852 JUNCTION-737 JUNCTION-681 305.44 20 130 0 Open
LINK-853 JUNCTION-736 JUNCTION-738 460.58 20 130 0 Open
LINK-854 JUNCTION-738 JUNCTION-739 219.13 8 130 0 Open
LINK-855 JUNCTION-739 JUNCTION-740 233.93 8 130 0 Open
LINK-856 JUNCTION-738 JUNCTION-741 302.93 20 130 0 Open
LINK-857 JUNCTION-741 JUNCTION-733 698.13 20 85 0 Open
LINK-858 JUNCTION-739 JUNCTION-742 518.93 8 130 0 Open
LINK-859 JUNCTION-742 JUNCTION-743 517.53 8 130 0 Open
LINK-860 JUNCTION-743 JUNCTION-744 198.77 8 130 0 Open
LINK-861 JUNCTION-743 JUNCTION-745 152.4 6 130 0 Open
LINK-862 JUNCTION-745 JUNCTION-740 357.28 6 130 0 Open
LINK-863 JUNCTION-742 JUNCTION-746 268.84 8 130 0 Open
LINK-864 JUNCTION-746 JUNCTION-741 730.58 24 85 0 Open
LINK-865 JUNCTION-746 JUNCTION-747 1714.74 24 85 0 Open
LINK-866 JUNCTION-744 JUNCTION-748 336.34 12 130 0 Open
LINK-867 JUNCTION-748 JUNCTION-679 505.75 8 130 0 Open
LINK-868 JUNCTION-680 JUNCTION-748 383.97 8 130 0 Open
LINK-869 JUNCTION-744 JUNCTION-749 151.54 12 130 0 Open
LINK-870 JUNCTION-1452 JUNCTION-750 707.84 12 130 0 Open
LINK-871 JUNCTION-750 JUNCTION-751 311.67 12 130 0 Open
LINK-872 JUNCTION-751 JUNCTION-752 669.39 18 80 0 Open
LINK-873 JUNCTION-751 JUNCTION-753 272.5 18 80 0 Open
LINK-874 JUNCTION-754 JUNCTION-753 50.82 18 80 0 Open
LINK-875 JUNCTION-754 JUNCTION-755 443.68 18 80 0 Open
LINK-876 JUNCTION-755 JUNCTION-756 336.51 18 80 0 Open
LINK-877 JUNCTION-756 JUNCTION-757 126.65 18 80 0 Open
LINK-878 JUNCTION-756 JUNCTION-758 789.95 8 125 0 Open
LINK-879 JUNCTION-757 JUNCTION-759 220.29 18 80 0 Open
LINK-880 JUNCTION-759 JUNCTION-760 175.77 12 130 0 Open
LINK-881 JUNCTION-759 JUNCTION-761 1085.81 18 80 0 Open
LINK-882 JUNCTION-1409 JUNCTION-1403 832.17 12 70 0 Open
LINK-883 JUNCTION-1394 JUNCTION-763 457.01 14 120 0 Open
LINK-884 JUNCTION-763 JUNCTION-764 617.56 12 130 0 Open
LINK-885 JUNCTION-764 JUNCTION-765 93.55 8 130 0 Open
LINK-886 JUNCTION-765 JUNCTION-766 362.84 8 125 0 Open
LINK-887 JUNCTION-766 JUNCTION-767 993.24 8 125 0 Open
LINK-888 JUNCTION-774 JUNCTION-768 249.87 8 130 0 Open
LINK-889 JUNCTION-768 JUNCTION-769 231.09 8 130 0 Open
LINK-890 JUNCTION-769 JUNCTION-770 459.36 8 130 0 Open
LINK-891 JUNCTION-770 JUNCTION-771 118.06 8 125 0 Open
LINK-892 JUNCTION-771 JUNCTION-772 110.56 8 130 0 Open
LINK-893 JUNCTION-771 JUNCTION-1400 744.51 8 125 0 Open
LINK-894 JUNCTION-767 JUNCTION-774 128.77 8 130 0 Open
LINK-895 JUNCTION-774 JUNCTION-775 750.49 8 135 0 Open
LINK-896 JUNCTION-775 JUNCTION-776 335.76 8 120 0 Open
LINK-897 JUNCTION-775 JUNCTION-777 559.57 8 120 0 Open
LINK-898 JUNCTION-777 JUNCTION-778 319.22 8 135 0 Open
LINK-899 JUNCTION-777 JUNCTION-779 258.98 8 120 0 Open
LINK-900 JUNCTION-779 JUNCTION-780 370.12 8 135 0 Open
LINK-901 JUNCTION-779 JUNCTION-781 267.45 8 120 0 Open
LINK-902 JUNCTION-1402 JUNCTION-782 297.08 8 120 0 Open
LINK-903 JUNCTION-782 JUNCTION-783 318.27 8 125 0 Open
LINK-904 JUNCTION-783 JUNCTION-784 128.61 8 125 0 Open
LINK-905 JUNCTION-784 JUNCTION-785 96.35 8 130 0 Open
LINK-906 JUNCTION-784 JUNCTION-786 630.64 8 130 0 Open
LINK-907 JUNCTION-763 JUNCTION-787 250.02 14 120 0 Open
LINK-908 JUNCTION-787 JUNCTION-789 239.54 14 120 0 Open
LINK-909 JUNCTION-789 JUNCTION-788 91.02 14 120 0 Open
LINK-910 JUNCTION-789 JUNCTION-790 88.01 8 135 0 Open
LINK-911 JUNCTION-1589 JUNCTION-791 247.9 12 135 0 Open
LINK-912 JUNCTION-791 JUNCTION-792 138.04 8 135 0 Open
LINK-913 JUNCTION-791 JUNCTION-793 290.17 12 135 0 Open
LINK-914 JUNCTION-788 JUNCTION-794 219.53 14 110 0 Open
LINK-915 JUNCTION-794 JUNCTION-795 247.56 24 110 0 Open
LINK-916 JUNCTION-795 JUNCTION-796 317.92 24 130 0 Open
LINK-917 JUNCTION-796 JUNCTION-797 534.27 8 135 0 Open
LINK-918 JUNCTION-796 JUNCTION-798 194.63 24 130 0 Open
LINK-919 JUNCTION-794 JUNCTION-799 295.51 20 110 0 Open
LINK-920 JUNCTION-799 JUNCTION-800 215.65 14 80 0 Open
LINK-921 JUNCTION-804 JUNCTION-801 226.51 20 135 0 Open
LINK-922 JUNCTION-803 JUNCTION-802 203.64 12 120 0 Open
LINK-923 JUNCTION-800 JUNCTION-803 64.68 12 120 0 Open
LINK-924 JUNCTION-799 JUNCTION-804 221.98 20 135 0 Open
LINK-925 JUNCTION-803 JUNCTION-804 46.91 8 135 0 Open
LINK-926 JUNCTION-801 JUNCTION-802 83.1 12 70 0 Open
LINK-927 JUNCTION-802 JUNCTION-805 675.12 12 70 0 Open
LINK-928 JUNCTION-806 JUNCTION-807 325.02 8 130 0 Open
LINK-929 JUNCTION-808 JUNCTION-384 362.15 20 130 0 Open
LINK-930 JUNCTION-808 JUNCTION-809 107.4 18 130 0 Open
LINK-931 JUNCTION-809 JUNCTION-810 87.91 18 130 0 Open
LINK-932 JUNCTION-809 JUNCTION-811 136.33 8 125 0 Open
LINK-933 JUNCTION-808 JUNCTION-811 43.76 20 130 0 Open
LINK-934 JUNCTION-811 JUNCTION-812 508.13 8 125 0 Open
LINK-935 JUNCTION-812 JUNCTION-390 47.21 8 120 0 Open
LINK-936 JUNCTION-811 JUNCTION-813 804.8 20 130 0 Open
LINK-937 JUNCTION-813 JUNCTION-814 348.53 20 95 0 Open
LINK-938 JUNCTION-814 JUNCTION-815 585.5 20 130 0 Open
LINK-939 JUNCTION-815 JUNCTION-816 243.07 8 120 0 Open
LINK-940 JUNCTION-815 JUNCTION-817 241.95 20 130 0 Open
LINK-941 JUNCTION-816 JUNCTION-818 847.06 8 120 0 Open
LINK-942 JUNCTION-818 JUNCTION-819 269.17 8 120 0 Open
LINK-943 JUNCTION-819 JUNCTION-820 144.08 8 120 0 Open
LINK-944 JUNCTION-820 JUNCTION-821 127.4 6 120 0 Open
LINK-945 JUNCTION-821 JUNCTION-822 174.24 8 120 0 Open
LINK-946 JUNCTION-822 JUNCTION-823 410.06 8 125 0 Open
LINK-947 JUNCTION-821 JUNCTION-824 75.77 8 125 0 Open
LINK-948 JUNCTION-824 JUNCTION-817 1120.65 20 130 0 Open
LINK-949 JUNCTION-817 JUNCTION-825 226.4 12 125 0 Open
LINK-950 JUNCTION-825 JUNCTION-826 984.29 12 130 0 Open
LINK-951 JUNCTION-826 JUNCTION-827 312.63 8 130 0 Open
LINK-952 JUNCTION-827 JUNCTION-828 352.7 8 125 0 Open
LINK-953 JUNCTION-826 JUNCTION-829 399.45 12 130 0 Open
LINK-954 JUNCTION-829 JUNCTION-830 594.62 12 125 0 Open
LINK-955 JUNCTION-824 JUNCTION-831 483.46 20 85 0 Open
LINK-956 JUNCTION-831 JUNCTION-832 998.06 30 85 0 Open
LINK-957 JUNCTION-832 JUNCTION-833 289.32 12 125 0 Open
LINK-958 JUNCTION-833 JUNCTION-834 432.55 12 125 0 Open
LINK-959 JUNCTION-834 JUNCTION-835 465.09 12 130 0 Open
LINK-960 JUNCTION-835 JUNCTION-836 552.41 12 125 0 Open
LINK-961 JUNCTION-832 JUNCTION-837 1386.91 30 85 0 Open
LINK-962 JUNCTION-831 JUNCTION-851 4072.8 30 95 0 Open
LINK-963 JUNCTION-838 JUNCTION-839 97.51 30 95 0 Open
LINK-964 JUNCTION-839 JUNCTION-840 132.17 30 95 0 Open
LINK-965 JUNCTION-839 JUNCTION-841 641.91 8 130 0 Open
LINK-966 JUNCTION-841 JUNCTION-842 301.53 8 130 0 Open
LINK-967 JUNCTION-842 JUNCTION-843 487.04 8 130 0 Open
LINK-968 JUNCTION-844 JUNCTION-845 583.08 12 70 0 Open
LINK-969 JUNCTION-845 JUNCTION-846 770.11 8 130 0 Open
LINK-970 JUNCTION-846 JUNCTION-847 342.64 8 130 0 Open
LINK-971 JUNCTION-847 JUNCTION-848 432.2 8 130 0 Open
LINK-972 JUNCTION-848 JUNCTION-849 220.25 8 130 0 Open
LINK-973 JUNCTION-845 JUNCTION-850 645.11 12 70 0 Open
LINK-974 JUNCTION-851 JUNCTION-838 960.23 30 95 0 Open
LINK-975 JUNCTION-1471 JUNCTION-852 832.61 8 70 0 Open
LINK-976 JUNCTION-850 JUNCTION-853 1037.02 12 70 0 Open
LINK-977 JUNCTION-853 JUNCTION-854 479.86 12 70 0 Open
LINK-978 JUNCTION-853 JUNCTION-855 346.55 8 125 0 Open
LINK-979 JUNCTION-854 JUNCTION-856 850 8 130 0 Open
LINK-980 JUNCTION-856 JUNCTION-857 165.74 8 130 0 Open
LINK-981 JUNCTION-857 JUNCTION-858 358.61 12 130 0 Open
LINK-982 JUNCTION-858 JUNCTION-859 428.52 12 130 0 Open
LINK-983 JUNCTION-857 JUNCTION-860 197.12 12 130 0 Open
LINK-984 JUNCTION-860 JUNCTION-861 442.65 12 130 0 Open
LINK-985 JUNCTION-861 JUNCTION-862 659.65 12 130 0 Open
LINK-986 JUNCTION-860 JUNCTION-863 571.37 8 130 0 Open
LINK-987 JUNCTION-863 JUNCTION-864 432.69 8 130 0 Open
LINK-988 JUNCTION-864 JUNCTION-859 319.24 12 130 0 Open
LINK-989 JUNCTION-859 JUNCTION-865 39.47 12 130 0 Open
LINK-990 JUNCTION-865 JUNCTION-866 301.15 12 130 0 Open
LINK-991 JUNCTION-866 JUNCTION-867 498.73 12 130 0 Open
LINK-992 JUNCTION-867 JUNCTION-868 542.67 12 70 0 Open
LINK-993 JUNCTION-868 JUNCTION-823 768.7 12 70 0 Open
LINK-994 JUNCTION-823 JUNCTION-870 1109.94 12 70 0 Open
LINK-995 JUNCTION-870 JUNCTION-832 18.27 12 125 0 Open
LINK-996 JUNCTION-870 JUNCTION-871 755.1 12 70 0 Open
LINK-997 JUNCTION-871 JUNCTION-872 970.36 8 120 0 Open
LINK-998 JUNCTION-872 JUNCTION-873 835.47 8 120 0 Open
LINK-999 JUNCTION-873 JUNCTION-1478 1166.01 12 125 0 Open
LINK-1000 JUNCTION-871 JUNCTION-875 633.95 12 70 0 Open
LINK-1001 JUNCTION-812 JUNCTION-876 563.02 8 120 0 Open
LINK-1002 JUNCTION-876 JUNCTION-877 285.41 8 125 0 Open
LINK-1003 JUNCTION-876 JUNCTION-878 571.23 8 125 0 Open
LINK-1004 JUNCTION-878 JUNCTION-879 61.43 8 125 0 Open
LINK-1005 JUNCTION-878 JUNCTION-880 503.11 8 135 0 Open
LINK-1006 JUNCTION-881 JUNCTION-882 249.53 12 135 0 Open
LINK-1007 JUNCTION-882 JUNCTION-883 568.11 8 135 0 Open
LINK-1008 JUNCTION-883 JUNCTION-884 277.37 8 135 0 Open
LINK-1009 JUNCTION-882 JUNCTION-885 101.91 12 130 0 Open
LINK-1010 JUNCTION-885 JUNCTION-884 175.76 12 130 0 Open
LINK-1011 JUNCTION-885 JUNCTION-886 453.46 12 130 0 Open
LINK-1012 JUNCTION-886 JUNCTION-887 244 8 130 0 Open
LINK-1013 JUNCTION-884 JUNCTION-888 463.94 12 130 0 Open
LINK-1014 JUNCTION-888 JUNCTION-889 1276.27 12 130 0 Open
LINK-1015 JUNCTION-888 JUNCTION-890 756.64 8 130 0 Open
LINK-1016 JUNCTION-890 JUNCTION-891 263.31 8 130 0 Open
LINK-1017 JUNCTION-891 JUNCTION-892 154.89 8 130 0 Open
LINK-1018 JUNCTION-892 JUNCTION-889 576.58 8 130 0 Open
LINK-1019 JUNCTION-864 JUNCTION-891 295.41 12 130 0 Open
LINK-1020 JUNCTION-862 JUNCTION-889 240.96 12 130 0 Open
LINK-1021 JUNCTION-867 JUNCTION-854 873.76 12 70 0 Open
LINK-1022 JUNCTION-886 JUNCTION-893 217.82 12 130 0 Open
LINK-1023 JUNCTION-893 JUNCTION-894 368.83 8 135 0 Open
LINK-1024 JUNCTION-893 JUNCTION-1533 613.94 12 130 0 Open
LINK-1025 JUNCTION-518 JUNCTION-895 307.25 8 125 0 Open
LINK-1026 JUNCTION-895 JUNCTION-896 416.83 8 120 0 Open
LINK-1027 JUNCTION-831 JUNCTION-897 194.94 20 110 0 Open
LINK-1028 JUNCTION-897 JUNCTION-1474 1640.39 24 110 0 Open
LINK-1029 JUNCTION-898 JUNCTION-899 411.03 8 130 0 Open
LINK-1030 JUNCTION-899 JUNCTION-900 673.25 8 130 0 Open
LINK-1031 JUNCTION-900 JUNCTION-901 166.75 8 130 0 Open
LINK-1032 JUNCTION-901 JUNCTION-902 160.34 8 130 0 Open
LINK-1033 JUNCTION-898 JUNCTION-903 920.25 24 110 0 Open
LINK-1034 JUNCTION-901 JUNCTION-904 264.75 8 130 0 Open
LINK-1035 JUNCTION-904 JUNCTION-903 48 8 130 0 Open
LINK-1036 JUNCTION-904 JUNCTION-905 454.96 8 130 0 Open
LINK-1037 JUNCTION-903 JUNCTION-906 1615.62 24 110 0 Open
LINK-1038 JUNCTION-906 JUNCTION-1597 1242.69 24 110 0 Open
LINK-1039 JUNCTION-874 JUNCTION-908 328.39 12 125 0 Open
LINK-1040 JUNCTION-908 JUNCTION-909 387.44 12 130 0 Open
LINK-1041 JUNCTION-909 JUNCTION-910 199.91 12 130 0 Open
LINK-1042 JUNCTION-910 JUNCTION-911 510.18 12 130 0 Open
LINK-1043 JUNCTION-910 JUNCTION-912 345.68 12 125 0 Open
LINK-1044 JUNCTION-912 JUNCTION-913 401.4 12 130 0 Open
LINK-1045 JUNCTION-913 JUNCTION-914 246.34 8 130 0 Open
LINK-1046 JUNCTION-914 JUNCTION-915 590.17 8 125 0 Open
LINK-1047 JUNCTION-915 JUNCTION-916 276.08 8 125 0 Open
LINK-1048 JUNCTION-916 JUNCTION-874 1053.39 12 125 0 Open
LINK-1049 JUNCTION-874 JUNCTION-917 251.62 8 125 0 Open
LINK-1050 JUNCTION-917 JUNCTION-918 361.04 8 125 0 Open
LINK-1051 JUNCTION-918 JUNCTION-919 1218.14 8 125 0 Open
LINK-1052 JUNCTION-919 JUNCTION-920 514.26 8 85 0 Open
LINK-1053 JUNCTION-917 JUNCTION-920 907.39 8 125 0 Open
LINK-1054 JUNCTION-920 JUNCTION-921 329.5 8 125 0 Open
LINK-1055 JUNCTION-921 JUNCTION-922 564.53 8 135 0 Open
LINK-1056 JUNCTION-921 JUNCTION-905 55.45 8 125 0 Open
LINK-1057 JUNCTION-905 JUNCTION-923 670.53 8 125 0 Open
LINK-1058 JUNCTION-923 JUNCTION-924 1242.62 8 130 0 Open
LINK-1059 JUNCTION-924 JUNCTION-925 379.65 8 130 0 Open
LINK-1060 JUNCTION-902 JUNCTION-926 189.54 12 130 0 Open
LINK-1061 JUNCTION-926 JUNCTION-927 1111.22 12 130 0 Open
LINK-1062 JUNCTION-927 JUNCTION-928 385.81 12 130 0 Open
LINK-1063 JUNCTION-928 JUNCTION-929 96.61 12 130 0 Open
LINK-1064 JUNCTION-929 JUNCTION-930 731.06 20 95 0 Open
LINK-1065 JUNCTION-930 JUNCTION-931 35.91 8 130 0 Open
LINK-1066 JUNCTION-931 JUNCTION-936 206.75 8 130 0 Open
LINK-1067 JUNCTION-932 JUNCTION-934 22.77 20 95 0 Open
LINK-1068 JUNCTION-934 JUNCTION-930 221.33 20 95 0 Open
LINK-1069 JUNCTION-934 JUNCTION-935 699.31 20 95 0 Open
LINK-1070 JUNCTION-935 JUNCTION-933 28.25 20 95 0 Open
LINK-1071 JUNCTION-935 JUNCTION-932 733.76 14 95 0 Open
LINK-1072 JUNCTION-936 JUNCTION-932 17.25 8 130 0 Open
LINK-1073 JUNCTION-1477 JUNCTION-937 460 12 130 0 Open
LINK-1074 JUNCTION-1475 JUNCTION-938 766.5 12 130 0 Open
LINK-1075 JUNCTION-938 JUNCTION-939 847.35 12 130 0 Open
LINK-1076 JUNCTION-939 JUNCTION-940 388.25 12 130 0 Open
LINK-1077 JUNCTION-940 JUNCTION-869 988.47 12 130 0 Open
LINK-1078 JUNCTION-869 JUNCTION-1473 1401.57 12 130 0 Open
LINK-1079 JUNCTION-941 JUNCTION-942 200.26 16 95 0 Open
LINK-1080 JUNCTION-942 JUNCTION-943 1764.43 16 95 0 Open
LINK-1081 JUNCTION-943 JUNCTION-944 83.05 16 95 0 Open
LINK-1082 JUNCTION-944 JUNCTION-945 282.56 16 95 0 Open
LINK-1083 JUNCTION-945 JUNCTION-1581 337.21 16 95 0 Open
LINK-1084 JUNCTION-946 JUNCTION-947 865.69 16 95 0 Open
LINK-1085 JUNCTION-947 JUNCTION-948 255.31 16 95 0 Open
LINK-1086 JUNCTION-948 JUNCTION-929 641.31 16 95 0 Open
LINK-1087 JUNCTION-945 JUNCTION-949 721.35 8 130 0 Open
LINK-1088 JUNCTION-949 JUNCTION-950 256.36 8 130 0 Open
LINK-1089 JUNCTION-950 JUNCTION-951 130.97 8 130 0 Open
LINK-1090 JUNCTION-951 JUNCTION-1472 1290.43 8 130 0 Open
LINK-1091 JUNCTION-948 JUNCTION-953 1022.95 6 130 0 Open
LINK-1092 JUNCTION-953 JUNCTION-954 649.44 8 130 0 Open
LINK-1093 JUNCTION-954 JUNCTION-931 156.23 8 130 0 Open
LINK-1094 JUNCTION-953 JUNCTION-955 626.7 8 130 0 Open
LINK-1095 JUNCTION-955 JUNCTION-956 441.73 8 130 0 Open
LINK-1096 JUNCTION-956 JUNCTION-957 345.76 8 130 0 Open
LINK-1097 JUNCTION-957 JUNCTION-958 538.1 8 130 0 Open
LINK-1098 JUNCTION-958 JUNCTION-959 360.18 8 130 0 Open
LINK-1099 JUNCTION-960 JUNCTION-961 865 8 125 0 Open
LINK-1100 JUNCTION-961 JUNCTION-962 454.28 8 125 0 Open
LINK-1101 JUNCTION-960 JUNCTION-962 617.04 6 125 0 Open
LINK-1102 JUNCTION-963 JUNCTION-964 413.81 8 130 0 Open
LINK-1103 JUNCTION-964 JUNCTION-965 83.01 8 130 0 Open
LINK-1104 JUNCTION-964 JUNCTION-966 575.11 8 130 0 Open
LINK-1105 JUNCTION-519 JUNCTION-967 323.7 12 120 0 Open
LINK-1106 JUNCTION-967 JUNCTION-968 89.83 12 70 0 Open
LINK-1107 JUNCTION-701 JUNCTION-968 20.86 12 125 0 Open
LINK-1108 JUNCTION-968 JUNCTION-969 1034.09 12 70 0 Open
LINK-1109 JUNCTION-969 JUNCTION-718 246.97 12 130 0 Open
LINK-1110 JUNCTION-969 JUNCTION-970 857.79 24 95 0 Open
LINK-1111 JUNCTION-970 JUNCTION-971 239.92 24 95 0 Open
LINK-1112 JUNCTION-970 JUNCTION-972 130.75 12 125 0 Open
LINK-1113 JUNCTION-972 JUNCTION-973 464.78 12 125 0 Open
LINK-1114 JUNCTION-972 JUNCTION-974 464.42 8 130 0 Open
LINK-1115 JUNCTION-971 JUNCTION-975 230.68 8 120 0 Open
LINK-1116 JUNCTION-971 JUNCTION-976 476.45 24 95 0 Open
LINK-1117 JUNCTION-973 JUNCTION-977 344.05 12 125 0 Open
LINK-1118 JUNCTION-1422 JUNCTION-978 982.31 12 125 0 Open
LINK-1119 JUNCTION-973 JUNCTION-979 245.23 6 120 0 Open
LINK-1120 JUNCTION-979 JUNCTION-980 1128.75 8 125 0 Open
LINK-1121 JUNCTION-980 JUNCTION-981 133.5 8 125 0 Open
LINK-1122 JUNCTION-981 JUNCTION-982 846.54 12 130 0 Open
LINK-1123 JUNCTION-981 JUNCTION-983 587.66 12 125 0 Open
LINK-1124 JUNCTION-1032 JUNCTION-978 406.55 12 125 0 Open
LINK-1125 JUNCTION-978 JUNCTION-984 20.85 12 125 0 Open
LINK-1126 JUNCTION-984 JUNCTION-985 1880.46 24 120 0 Open
LINK-1127 JUNCTION-984 JUNCTION-976 1379.83 24 130 0 Open
LINK-1128 JUNCTION-976 JUNCTION-986 1011.5 24 95 0 Open
LINK-1129 JUNCTION-1424 JUNCTION-987 262 12 130 0 Open
LINK-1130 JUNCTION-1410 JUNCTION-988 735.9 8 130 0 Open
LINK-1131 JUNCTION-987 JUNCTION-989 334.1 12 130 0 Open
LINK-1132 JUNCTION-716 JUNCTION-990 300.05 8 125 0 Open
LINK-1133 JUNCTION-990 JUNCTION-991 49.58 8 125 0 Open
LINK-1134 JUNCTION-991 JUNCTION-989 17.64 8 125 0 Open
LINK-1135 JUNCTION-989 JUNCTION-1412 433.4 12 130 0 Open
LINK-1136 JUNCTION-708 JUNCTION-992 181.84 12 125 0 Open
LINK-1137 JUNCTION-992 JUNCTION-993 13.05 12 130 0 Open
LINK-1138 JUNCTION-993 JUNCTION-707 337.02 12 130 0 Open
LINK-1139 JUNCTION-993 JUNCTION-991 597.24 8 125 0 Open
LINK-1140 JUNCTION-706 JUNCTION-994 156 8 120 0 Open
LINK-1141 JUNCTION-995 JUNCTION-1575 535.35 8 120 0 Open
LINK-1142 JUNCTION-1411 JUNCTION-988 835.56 8 120 0 Open
LINK-1143 JUNCTION-988 JUNCTION-996 243.59 8 120 0 Open
LINK-1144 JUNCTION-996 JUNCTION-997 272 8 125 0 Open
LINK-1145 JUNCTION-997 JUNCTION-998 997.4 8 125 0 Open
LINK-1146 JUNCTION-985 JUNCTION-998 34.25 8 125 0 Open
LINK-1147 JUNCTION-997 JUNCTION-999 540.5 8 125 0 Open
LINK-1148 JUNCTION-999 JUNCTION-1000 206.76 8 125 0 Open
LINK-1149 JUNCTION-998 JUNCTION-1001 255.51 8 80 0 Open
LINK-1150 JUNCTION-985 JUNCTION-1002 950.63 24 130 0 Open
LINK-1151 JUNCTION-1002 JUNCTION-1003 319.46 24 110 0 Open
LINK-1152 JUNCTION-1003 JUNCTION-1004 310.73 8 130 0 Open
LINK-1153 JUNCTION-1003 JUNCTION-1005 302.01 24 110 0 Open
LINK-1154 JUNCTION-1005 JUNCTION-1006 202.02 8 135 0 Open
LINK-1155 JUNCTION-1005 JUNCTION-1007 317.06 24 130 0 Open
LINK-1156 JUNCTION-1007 JUNCTION-1008 309.49 8 135 0 Open
LINK-1157 JUNCTION-1007 JUNCTION-1009 128.47 24 130 0 Open
LINK-1158 JUNCTION-1009 JUNCTION-1010 531.26 24 110 0 Open
LINK-1159 JUNCTION-1009 JUNCTION-1011 426.41 12 135 0 Open
LINK-1160 JUNCTION-1011 JUNCTION-1012 90.33 12 135 0 Open
LINK-1161 JUNCTION-1011 JUNCTION-1013 123.04 12 135 0 Open
LINK-1162 JUNCTION-1013 JUNCTION-1014 123.78 8 135 0 Open
LINK-1163 JUNCTION-1013 JUNCTION-1015 528.38 12 135 0 Open
LINK-1164 JUNCTION-1015 JUNCTION-793 192.83 12 135 0 Open
LINK-1165 JUNCTION-797 JUNCTION-1015 237.54 8 135 0 Open
LINK-1166 JUNCTION-1016 JUNCTION-1017 252.67 8 130 0 Open
LINK-1167 JUNCTION-805 JUNCTION-1018 133.19 12 85 0 Open
LINK-1168 JUNCTION-1018 JUNCTION-1019 1189.12 12 125 0 Open
LINK-1169 JUNCTION-806 JUNCTION-1019 152 8 130 0 Open
LINK-1170 JUNCTION-1388 JUNCTION-1020 1215.53 12 125 0 Open
LINK-1171 JUNCTION-798 JUNCTION-1010 673.58 24 130 0 Open
LINK-1172 JUNCTION-1018 JUNCTION-1021 562.97 12 70 0 Open
LINK-1173 JUNCTION-1021 JUNCTION-1427 325.29 12 70 0 Open
LINK-1174 JUNCTION-1023 JUNCTION-1022 547.59 16 135 0 Open
LINK-1175 JUNCTION-1024 JUNCTION-1025 109.14 14 110 0 Open
LINK-1176 JUNCTION-1025 JUNCTION-1026 248.78 14 120 0 Open
LINK-1177 JUNCTION-1026 JUNCTION-1023 317.94 14 120 0 Open
LINK-1178 JUNCTION-1022 JUNCTION-1027 191.61 10 135 0 Open
LINK-1179 JUNCTION-1025 JUNCTION-1027 234.25 10 110 0 Open
LINK-1180 JUNCTION-1022 JUNCTION-1028 249.07 10 135 0 Open
LINK-1181 JUNCTION-1028 JUNCTION-1029 28.25 14 110 0 Open
LINK-1182 JUNCTION-1024 JUNCTION-1029 132.66 14 110 0 Open
LINK-1183 JUNCTION-1029 JUNCTION-1001 948.17 14 120 0 Open
LINK-1184 JUNCTION-1001 JUNCTION-1030 1458.2 14 120 0 Open
LINK-1185 JUNCTION-1028 JUNCTION-1367 1503.67 16 135 0 Open
LINK-1186 JUNCTION-1031 JUNCTION-1030 46.92 6 120 0 Open
LINK-1187 JUNCTION-983 JUNCTION-1032 27.53 12 125 0 Open
LINK-1188 JUNCTION-1030 JUNCTION-1032 442.33 8 80 0 Open
LINK-1189 JUNCTION-1031 JUNCTION-1033 608.25 16 135 0 Open
LINK-1190 JUNCTION-1033 JUNCTION-1034 93.25 12 135 0 Open
LINK-1191 JUNCTION-1033 JUNCTION-1035 509.39 16 135 0 Open
LINK-1192 JUNCTION-1034 JUNCTION-1030 585.55 14 120 0 Open
LINK-1193 JUNCTION-1034 JUNCTION-1036 487.46 14 120 0 Open
LINK-1194 JUNCTION-1036 JUNCTION-1035 146.15 14 120 0 Open
LINK-1195 JUNCTION-1036 JUNCTION-1040 114.68 12 80 0 Open
LINK-1196 JUNCTION-1036 JUNCTION-1038 864.06 10 120 0 Open
LINK-1197 JUNCTION-1037 JUNCTION-1039 663.62 12 70 0 Open
LINK-1198 JUNCTION-1040 JUNCTION-1037 73.5 12 80 0 Open
LINK-1199 JUNCTION-1035 JUNCTION-986 556.93 24 95 0 Open
LINK-1200 JUNCTION-986 JUNCTION-1374 643.25 30 95 0 Open
LINK-1201 JUNCTION-1039 JUNCTION-1042 1135.96 8 125 0 Open
LINK-1202 JUNCTION-1039 JUNCTION-1043 958.22 12 70 0 Open
LINK-1203 JUNCTION-1043 JUNCTION-1041 30.13 8 125 0 Open
LINK-1204 JUNCTION-1043 JUNCTION-844 210.06 12 70 0 Open
LINK-1205 JUNCTION-840 JUNCTION-1041 207.64 30 95 0 Open
LINK-1206 JUNCTION-1041 JUNCTION-1044 321.04 8 125 0 Open
LINK-1207 JUNCTION-1044 JUNCTION-1045 328.06 8 125 0 Open
LINK-1208 JUNCTION-1045 JUNCTION-1046 470.89 8 125 0 Open
LINK-1209 JUNCTION-1046 JUNCTION-849 236.42 8 130 0 Open
LINK-1210 JUNCTION-1470 JUNCTION-1047 649.43 8 125 0 Open
LINK-1211 JUNCTION-1047 JUNCTION-1048 1023.65 8 125 0 Open
LINK-1212 JUNCTION-1048 JUNCTION-1049 474.22 8 125 0 Open
LINK-1213 JUNCTION-1049 JUNCTION-1050 528.87 8 125 0 Open
LINK-1214 JUNCTION-1050 JUNCTION-1051 328.55 8 130 0 Open
LINK-1215 JUNCTION-1051 JUNCTION-1052 582.27 8 130 0 Open
LINK-1216 JUNCTION-1052 JUNCTION-1053 272.01 8 130 0 Open
LINK-1217 JUNCTION-1052 JUNCTION-1054 255.01 8 130 0 Open
LINK-1218 JUNCTION-1054 JUNCTION-1055 424.11 6 130 0 Open
LINK-1219 JUNCTION-1051 JUNCTION-1055 223.23 8 130 0 Open
LINK-1220 JUNCTION-1049 JUNCTION-1056 187.03 8 125 0 Open
LINK-1221 JUNCTION-1360 JUNCTION-1057 752.81 8 125 0 Open
LINK-1222 JUNCTION-1057 JUNCTION-1058 516.85 8 125 0 Open
LINK-1223 JUNCTION-1058 JUNCTION-1059 546.84 8 125 0 Open
LINK-1224 JUNCTION-1059 JUNCTION-1060 234.21 8 120 0 Open
LINK-1225 JUNCTION-1059 JUNCTION-1061 890.14 8 125 0 Open
LINK-1226 JUNCTION-1061 JUNCTION-1062 1060.31 8 125 0 Open
LINK-1227 JUNCTION-1062 JUNCTION-1063 488.46 8 125 0 Open
LINK-1228 JUNCTION-1063 JUNCTION-1057 62.38 8 125 0 Open
LINK-1229 JUNCTION-1062 JUNCTION-1064 507.68 8 125 0 Open
LINK-1230 JUNCTION-1060 JUNCTION-1065 822.5 8 125 0 Open
LINK-1231 JUNCTION-1373 JUNCTION-1038 306.52 10 120 0 Open
LINK-1232 JUNCTION-1038 JUNCTION-1066 895.35 8 125 0 Open
LINK-1233 JUNCTION-1066 JUNCTION-1067 462.88 8 130 0 Open
LINK-1234 JUNCTION-1067 JUNCTION-1068 460.46 8 130 0 Open
LINK-1235 JUNCTION-1066 JUNCTION-1068 136.82 8 125 0 Open
LINK-1236 JUNCTION-1027 JUNCTION-1069 306.5 10 130 0 Open
LINK-1237 JUNCTION-1069 JUNCTION-1070 291.55 8 125 0 Open
LINK-1238 JUNCTION-1069 JUNCTION-1071 291.73 12 130 0 Open
LINK-1239 JUNCTION-1071 JUNCTION-1393 584.99 8 125 0 Open
LINK-1240 JUNCTION-1071 JUNCTION-1073 311.82 12 135 0 Open
LINK-1241 JUNCTION-1073 JUNCTION-1074 182.58 12 135 0 Open
LINK-1242 JUNCTION-1073 JUNCTION-1075 367.22 8 125 0 Open
LINK-1243 JUNCTION-1074 JUNCTION-1391 260.61 10 120 0 Open
LINK-1244 JUNCTION-1390 JUNCTION-1077 567.65 10 120 0 Open
LINK-1245 JUNCTION-1077 JUNCTION-1078 73.54 12 85 0 Open
LINK-1246 JUNCTION-1078 JUNCTION-1079 214.29 8 125 0 Open
LINK-1247 JUNCTION-1079 JUNCTION-1080 406.84 8 125 0 Open
LINK-1248 JUNCTION-1061 JUNCTION-1365 447.35 8 125 0 Open
LINK-1249 JUNCTION-1082 JUNCTION-1371 406.83 12 125 0 Open
LINK-1250 JUNCTION-1372 JUNCTION-1083 798.94 8 125 0 Open
LINK-1251 JUNCTION-1363 JUNCTION-1362 355.09 8 125 0 Open
LINK-1252 JUNCTION-1084 JUNCTION-1085 587.37 8 125 0 Open
LINK-1253 JUNCTION-1085 JUNCTION-1086 416.11 8 125 0 Open
LINK-1254 JUNCTION-1085 JUNCTION-1087 864.29 8 125 0 Open
LINK-1255 JUNCTION-1050 JUNCTION-1088 793.87 8 120 0 Open
LINK-1256 JUNCTION-1088 JUNCTION-961 202.3 8 125 0 Open
LINK-1257 JUNCTION-1088 JUNCTION-1089 24.33 8 120 0 Open
LINK-1258 JUNCTION-1089 JUNCTION-1053 277.76 8 125 0 Open
LINK-1259 JUNCTION-1089 JUNCTION-1090 883.8 8 120 0 Open
LINK-1260 JUNCTION-1090 JUNCTION-1091 335.36 8 120 0 Open
LINK-1261 JUNCTION-1091 JUNCTION-1092 277.06 12 130 0 Open
LINK-1262 JUNCTION-1092 JUNCTION-1093 336.99 8 130 0 Open
LINK-1263 JUNCTION-1092 JUNCTION-1094 420.77 12 130 0 Open
LINK-1264 JUNCTION-1094 JUNCTION-1087 987.1 12 130 0 Open
LINK-1265 JUNCTION-1087 JUNCTION-1095 805.9 8 125 0 Open
LINK-1266 JUNCTION-1095 JUNCTION-1096 1133.87 8 70 0 Open
LINK-1267 JUNCTION-1096 JUNCTION-1097 419.78 8 125 0 Open
LINK-1268 JUNCTION-1096 JUNCTION-1098 393.37 12 70 0 Open
LINK-1269 JUNCTION-1098 JUNCTION-1099 908.3 12 130 0 Open
LINK-1270 JUNCTION-1099 JUNCTION-1100 786.57 12 70 0 Open
LINK-1271 JUNCTION-1098 JUNCTION-1101 1267.5 12 125 0 Open
LINK-1272 JUNCTION-1353 JUNCTION-1102 558.29 10 120 0 Open
LINK-1273 JUNCTION-1354 JUNCTION-1103 522.39 8 125 0 Open
LINK-1274 JUNCTION-1103 JUNCTION-1104 801.52 8 125 0 Open
LINK-1275 JUNCTION-1102 JUNCTION-1105 245.01 10 80 0 Open
LINK-1276 JUNCTION-1105 JUNCTION-1106 754.84 10 120 0 Open
LINK-1277 JUNCTION-1106 JUNCTION-1378 292.11 10 120 0 Open
LINK-1278 JUNCTION-1379 JUNCTION-1380 724.3 12 125 0 Open
LINK-1279 JUNCTION-1382 JUNCTION-1383 746.64 8 125 0 Open
LINK-1280 JUNCTION-1109 JUNCTION-1110 270.62 8 130 0 Open
LINK-1281 JUNCTION-1110 JUNCTION-1111 170.78 8 130 0 Open
LINK-1282 JUNCTION-1111 JUNCTION-1112 346.57 8 125 0 Open
LINK-1283 JUNCTION-1112 JUNCTION-1113 573.18 8 125 0 Open
LINK-1284 JUNCTION-1112 JUNCTION-1114 365.51 8 125 0 Open
LINK-1285 JUNCTION-1115 JUNCTION-1113 276.34 8 125 0 Open
LINK-1286 JUNCTION-1020 JUNCTION-1108 350.58 12 125 0 Open
LINK-1287 JUNCTION-1064 JUNCTION-1083 1038.86 6 120 0 Open
LINK-1288 JUNCTION-385 JUNCTION-1116 418.97 12 130 0 Open
LINK-1289 JUNCTION-1116 JUNCTION-377 277.42 8 130 0 Open
LINK-1290 JUNCTION-1116 JUNCTION-1117 87.51 8 130 0 Open
LINK-1291 JUNCTION-1117 JUNCTION-1118 297.27 12 130 0 Open
LINK-1292 JUNCTION-1122 JUNCTION-1119 723.43 18 85 0 Open
LINK-1293 JUNCTION-1119 JUNCTION-1120 708.25 8 130 0 Open
LINK-1294 JUNCTION-1120 JUNCTION-1121 801.52 8 130 0 Open
LINK-1295 JUNCTION-810 JUNCTION-1122 631.32 18 85 0 Open
LINK-1296 JUNCTION-1121 JUNCTION-1122 521.51 8 130 0 Open
LINK-1297 JUNCTION-1121 JUNCTION-963 205.99 8 130 0 Open
LINK-1298 JUNCTION-1120 JUNCTION-1123 125.41 8 130 0 Open
LINK-1299 JUNCTION-1123 JUNCTION-966 552.27 8 130 0 Open
LINK-1300 JUNCTION-1123 JUNCTION-1124 324.98 8 130 0 Open
LINK-1301 JUNCTION-830 JUNCTION-1125 635.84 12 125 0 Open
LINK-1302 JUNCTION-1125 JUNCTION-1126 470.02 12 125 0 Open
LINK-1303 JUNCTION-1126 JUNCTION-836 572.49 12 125 0 Open
LINK-1304 JUNCTION-1126 JUNCTION-1127 304.88 12 125 0 Open
LINK-1305 JUNCTION-875 JUNCTION-1127 525.95 12 70 0 Open
LINK-1306 JUNCTION-837 JUNCTION-1128 1025.87 30 85 0 Open
LINK-1307 JUNCTION-1127 JUNCTION-1131 528.39 12 70 0 Open
LINK-1308 JUNCTION-1128 JUNCTION-1130 1573 24 85 0 Open
LINK-1309 JUNCTION-1131 JUNCTION-1129 81.71 12 70 0 Open
LINK-1310 JUNCTION-1131 JUNCTION-1132 427.66 8 120 0 Open
LINK-1311 JUNCTION-1132 JUNCTION-1133 317.1 8 120 0 Open
LINK-1312 JUNCTION-1132 JUNCTION-1134 492.26 8 120 0 Open
LINK-1313 JUNCTION-1134 JUNCTION-1135 620.36 8 120 0 Open
LINK-1314 JUNCTION-1135 JUNCTION-1130 47.76 8 120 0 Open
LINK-1315 JUNCTION-1128 JUNCTION-1136 579.01 30 85 0 Open
LINK-1316 JUNCTION-1129 JUNCTION-1137 946.63 12 70 0 Open
LINK-1317 JUNCTION-1136 JUNCTION-1138 937.13 30 85 0 Open
LINK-1318 JUNCTION-1138 JUNCTION-1139 73.39 12 125 0 Open
LINK-1319 JUNCTION-1138 JUNCTION-1140 41.04 30 95 0 Open
LINK-1320 JUNCTION-1139 JUNCTION-1137 472.15 12 125 0 Open
LINK-1321 JUNCTION-1480 JUNCTION-1141 680.58 24 85 0 Open
LINK-1322 JUNCTION-1141 JUNCTION-1142 655.51 18 85 0 Open
LINK-1323 JUNCTION-1142 JUNCTION-1479 909.1 12 130 0 Open
LINK-1324 JUNCTION-1143 JUNCTION-1585 974.01 12 125 0 Open
LINK-1325 JUNCTION-1142 JUNCTION-1145 696.37 8 125 0 Open
LINK-1326 JUNCTION-1142 JUNCTION-1144 710.39 18 85 0 Open
LINK-1327 JUNCTION-1144 JUNCTION-1146 679.3 8 125 0 Open
LINK-1328 JUNCTION-1146 JUNCTION-1145 707.93 8 125 0 Open
LINK-1329 JUNCTION-1145 JUNCTION-1147 1136.21 8 130 0 Open
LINK-1330 JUNCTION-1147 JUNCTION-1148 399.79 12 130 0 Open
LINK-1331 JUNCTION-1148 JUNCTION-1149 304.3 12 130 0 Open
LINK-1332 JUNCTION-1148 JUNCTION-1146 791.41 12 130 0 Open
LINK-1333 JUNCTION-1146 JUNCTION-1150 128.64 8 125 0 Open
LINK-1334 JUNCTION-1150 JUNCTION-1151 659.16 12 130 0 Open
LINK-1335 JUNCTION-1151 JUNCTION-1152 307.67 12 135 0 Open
LINK-1336 JUNCTION-1152 JUNCTION-1153 223.51 12 130 0 Open
LINK-1337 JUNCTION-1153 JUNCTION-1119 733.78 12 130 0 Open
LINK-1338 JUNCTION-1153 JUNCTION-1154 105.31 12 130 0 Open
LINK-1339 JUNCTION-1119 JUNCTION-1155 592.5 18 85 0 Open
LINK-1340 JUNCTION-1155 JUNCTION-1156 92.94 12 130 0 Open
LINK-1341 JUNCTION-1584 JUNCTION-1144 707.33 18 95 0 Open
LINK-1342 JUNCTION-1147 JUNCTION-1157 256.62 12 130 0 Open
LINK-1343 JUNCTION-1157 JUNCTION-1158 195.48 12 130 0 Open
LINK-1344 JUNCTION-1158 JUNCTION-1159 296.81 8 130 0 Open
LINK-1345 JUNCTION-1159 JUNCTION-1160 709.69 8 130 0 Open
LINK-1346 JUNCTION-1160 JUNCTION-1161 618.39 8 130 0 Open
LINK-1347 JUNCTION-1161 JUNCTION-1162 289.27 24 85 0 Open
LINK-1348 JUNCTION-1162 JUNCTION-1163 670.24 24 85 0 Open
LINK-1349 JUNCTION-1163 JUNCTION-1164 50.95 24 85 0 Open
LINK-1350 JUNCTION-1164 JUNCTION-1159 170.78 12 130 0 Open
LINK-1351 JUNCTION-1164 JUNCTION-362 1451.72 24 85 0 Open
LINK-1352 JUNCTION-1163 JUNCTION-1165 116.4 12 85 0 Open
LINK-1353 JUNCTION-1165 JUNCTION-1166 242.58 12 125 0 Open
LINK-1354 JUNCTION-1166 JUNCTION-1167 670.72 12 135 0 Open
LINK-1355 JUNCTION-1167 JUNCTION-1168 666.8 8 135 0 Open
LINK-1356 JUNCTION-1167 JUNCTION-1169 392.36 8 135 0 Open
LINK-1357 JUNCTION-1169 JUNCTION-1170 384 8 130 0 Open
LINK-1358 JUNCTION-1169 JUNCTION-1171 486.64 8 130 0 Open
LINK-1359 JUNCTION-1171 JUNCTION-1172 219.32 8 125 0 Open
LINK-1360 JUNCTION-1172 JUNCTION-1173 959.93 8 125 0 Open
LINK-1361 JUNCTION-1173 JUNCTION-1174 1977.74 8 125 0 Open
LINK-1362 JUNCTION-1174 JUNCTION-1175 547.38 12 70 0 Open
LINK-1363 JUNCTION-1174 JUNCTION-1176 637.63 12 130 0 Open
LINK-1364 JUNCTION-1174 JUNCTION-1177 2334.66 12 70 0 Open
LINK-1365 JUNCTION-1178 JUNCTION-1179 557.03 8 130 0 Open
LINK-1366 JUNCTION-1481 JUNCTION-1180 752.61 8 130 0 Open
LINK-1367 JUNCTION-1180 JUNCTION-1181 470.4 8 130 0 Open
LINK-1368 JUNCTION-1181 JUNCTION-1177 90.51 8 130 0 Open
LINK-1369 JUNCTION-1181 JUNCTION-1182 105.26 8 135 0 Open
LINK-1370 JUNCTION-1182 JUNCTION-1177 28.83 12 70 0 Open
LINK-1371 JUNCTION-1182 JUNCTION-1183 455.02 12 70 0 Open
LINK-1372 JUNCTION-1180 JUNCTION-1184 186.39 8 130 0 Open
LINK-1373 JUNCTION-1183 JUNCTION-1185 539.24 12 70 0 Open
LINK-1374 JUNCTION-1185 JUNCTION-1186 34.4 12 70 0 Open
LINK-1375 JUNCTION-1185 JUNCTION-1187 570.78 12 125 0 Open
LINK-1376 JUNCTION-1186 JUNCTION-1188 930.24 30 95 0 Open
LINK-1377 JUNCTION-1186 JUNCTION-1189 346.21 30 95 0 Open
LINK-1378 JUNCTION-1189 JUNCTION-1190 794.52 8 130 0 Open
LINK-1379 JUNCTION-1189 JUNCTION-1191 418.5 30 95 0 Open
LINK-1380 JUNCTION-1191 JUNCTION-1139 1605.76 12 125 0 Open
LINK-1381 JUNCTION-1191 JUNCTION-1140 1601.75 30 95 0 Open
LINK-1382 JUNCTION-1140 JUNCTION-1192 659.93 24 95 0 Open
LINK-1383 JUNCTION-1192 JUNCTION-1193 970.18 8 130 0 Open
LINK-1384 JUNCTION-1193 JUNCTION-1194 615.26 8 130 0 Open
LINK-1385 JUNCTION-1194 JUNCTION-1195 514.49 8 130 0 Open
LINK-1386 JUNCTION-1195 JUNCTION-1130 33.08 24 85 0 Open
LINK-1387 JUNCTION-1195 JUNCTION-1196 621.69 24 85 0 Open
LINK-1388 JUNCTION-1192 JUNCTION-1197 355.42 24 95 0 Open
LINK-1389 JUNCTION-1197 JUNCTION-1194 822.29 8 130 0 Open
LINK-1390 JUNCTION-1194 JUNCTION-1198 192.15 8 130 0 Open
LINK-1391 JUNCTION-1198 JUNCTION-1199 1005.94 8 130 0 Open
LINK-1392 JUNCTION-1199 JUNCTION-1200 227.85 8 130 0 Open
LINK-1393 JUNCTION-1200 JUNCTION-1201 180.45 8 130 0 Open
LINK-1394 JUNCTION-1201 JUNCTION-1202 430.83 8 130 0 Open
LINK-1395 JUNCTION-1202 JUNCTION-1201 421.34 8 130 0 Open
LINK-1396 JUNCTION-1200 JUNCTION-1203 180.87 8 130 0 Open
LINK-1397 JUNCTION-1197 JUNCTION-1577 833.9 24 95 0 Open
LINK-1398 JUNCTION-1196 JUNCTION-1204 3220.21 24 85 0 Open
LINK-1399 JUNCTION-1204 JUNCTION-1205 1942.9 24 85 0 Open
LINK-1400 JUNCTION-1204 JUNCTION-1206 349.61 12 125 0 Open
LINK-1401 JUNCTION-1206 JUNCTION-1207 849.12 8 130 0 Open
LINK-1402 JUNCTION-911 JUNCTION-1208 1310.14 12 120 0 Open
LINK-1403 JUNCTION-1208 JUNCTION-1135 1335.26 6 120 0 Open
LINK-1404 JUNCTION-1203 JUNCTION-1209 459.19 24 95 0 Open
LINK-1405 JUNCTION-1209 JUNCTION-1210 472.3 8 130 0 Open
LINK-1406 JUNCTION-1210 JUNCTION-1211 593.34 8 120 0 Open
LINK-1407 JUNCTION-1211 JUNCTION-1212 241.57 8 120 0 Open
LINK-1408 JUNCTION-1212 JUNCTION-1213 291.41 8 130 0 Open
LINK-1409 JUNCTION-1212 JUNCTION-1214 332.7 8 130 0 Open
LINK-1410 JUNCTION-1214 JUNCTION-1215 530.08 8 130 0 Open
LINK-1411 JUNCTION-1215 JUNCTION-1213 157.93 6 130 0 Open
LINK-1412 JUNCTION-1214 JUNCTION-1216 722.39 8 130 0 Open
LINK-1413 JUNCTION-1216 JUNCTION-1217 253 8 130 0 Open
LINK-1414 JUNCTION-1216 JUNCTION-1218 239.05 8 135 0 Open
LINK-1415 JUNCTION-1218 JUNCTION-1219 639.68 8 130 0 Open
LINK-1416 JUNCTION-1219 JUNCTION-1220 499.14 8 130 0 Open
LINK-1417 JUNCTION-1219 JUNCTION-1221 229.82 8 130 0 Open
LINK-1418 JUNCTION-1221 JUNCTION-1222 1483.41 8 130 0 Open
LINK-1419 JUNCTION-1221 JUNCTION-1223 562.1 8 130 0 Open
LINK-1420 JUNCTION-1223 JUNCTION-1224 211.54 8 130 0 Open
LINK-1421 JUNCTION-1224 JUNCTION-1225 406.31 8 135 0 Open
LINK-1422 JUNCTION-1225 JUNCTION-1226 751.38 8 130 0 Open
LINK-1423 JUNCTION-1226 JUNCTION-1227 97.01 8 130 0 Open
LINK-1424 JUNCTION-1227 JUNCTION-1209 365.16 8 130 0 Open
LINK-1425 JUNCTION-1227 JUNCTION-1228 272.11 12 130 0 Open
LINK-1426 JUNCTION-1228 JUNCTION-1229 376.78 12 130 0 Open
LINK-1427 JUNCTION-1229 JUNCTION-1230 176.54 12 130 0 Open
LINK-1428 JUNCTION-1230 JUNCTION-1231 708.39 8 135 0 Open
LINK-1429 JUNCTION-1231 JUNCTION-1232 122.65 8 125 0 Open
LINK-1430 JUNCTION-1232 JUNCTION-1233 334.56 8 125 0 Open
LINK-1431 JUNCTION-1233 JUNCTION-1234 428.09 12 125 0 Open
LINK-1432 JUNCTION-1231 JUNCTION-1235 566.5 8 135 0 Open
LINK-1433 JUNCTION-1224 JUNCTION-1236 496.09 8 135 0 Open
LINK-1434 JUNCTION-1233 JUNCTION-1222 1611.33 12 125 0 Open
LINK-1435 JUNCTION-1222 JUNCTION-1220 1128.5 12 125 0 Open
LINK-1436 JUNCTION-1220 JUNCTION-1237 323.42 12 125 0 Open
LINK-1437 JUNCTION-1237 JUNCTION-1238 1051.93 12 130 0 Open
LINK-1438 JUNCTION-1238 JUNCTION-1239 219.25 12 130 0 Open
LINK-1439 JUNCTION-1239 JUNCTION-1240 208.04 12 130 0 Open
LINK-1440 JUNCTION-1240 JUNCTION-1241 80.69 12 125 0 Open
LINK-1441 JUNCTION-1241 JUNCTION-1187 390.67 12 125 0 Open
LINK-1442 JUNCTION-1240 JUNCTION-1242 772.43 8 130 0 Open
LINK-1443 JUNCTION-1187 JUNCTION-1188 398.6 8 125 0 Open
LINK-1444 JUNCTION-1249 JUNCTION-1243 1007.44 30 95 0 Open
LINK-1445 JUNCTION-1243 JUNCTION-1244 464.26 30 95 0 Open
LINK-1446 JUNCTION-1244 JUNCTION-1245 95.75 8 130 0 Open
LINK-1447 JUNCTION-1245 JUNCTION-1246 318.43 8 120 0 Open
LINK-1448 JUNCTION-1245 JUNCTION-1247 266.07 8 120 0 Open
LINK-1449 JUNCTION-1244 JUNCTION-1248 327.79 30 95 0 Open
LINK-1450 JUNCTION-1188 JUNCTION-1249 320.15 30 95 0 Open
LINK-1451 JUNCTION-1249 JUNCTION-1250 229.11 12 130 0 Open
LINK-1452 JUNCTION-1250 JUNCTION-1251 177.58 12 130 0 Open
LINK-1453 JUNCTION-1250 JUNCTION-1252 363.7 8 130 0 Open
LINK-1454 JUNCTION-1246 JUNCTION-1253 286.87 8 120 0 Open
LINK-1455 JUNCTION-1253 JUNCTION-1254 405.44 8 90 0 Open
LINK-1456 JUNCTION-1248 JUNCTION-1255 684.21 30 95 0 Open
LINK-1457 JUNCTION-1247 JUNCTION-1256 629.75 8 120 0 Open
LINK-1458 JUNCTION-1256 JUNCTION-1257 252.75 8 120 0 Open
LINK-1459 JUNCTION-1256 JUNCTION-1258 603.91 8 130 0 Open
LINK-1460 JUNCTION-1256 JUNCTION-1259 599.95 12 125 0 Open
LINK-1461 JUNCTION-1257 JUNCTION-1260 104.25 8 120 0 Open
LINK-1462 JUNCTION-1260 JUNCTION-1261 464.76 8 120 0 Open
LINK-1463 JUNCTION-1261 JUNCTION-1262 254.22 8 120 0 Open
LINK-1464 JUNCTION-1257 JUNCTION-1263 487.25 8 120 0 Open
LINK-1465 JUNCTION-1263 JUNCTION-1264 241.29 8 120 0 Open
LINK-1466 JUNCTION-1264 JUNCTION-1259 109.99 12 85 0 Open
LINK-1467 JUNCTION-1264 JUNCTION-1255 517.43 30 95 0 Open
LINK-1468 JUNCTION-1264 JUNCTION-1265 149.8 30 95 0 Open
LINK-1469 JUNCTION-1259 JUNCTION-1266 125.76 12 125 0 Open
LINK-1470 JUNCTION-1265 JUNCTION-1266 86.51 30 95 0 Open
LINK-1471 JUNCTION-1266 JUNCTION-1267 3237.34 30 95 0 Open
LINK-1472 JUNCTION-1267 JUNCTION-1268 21.65 18 130 0 Open
LINK-1473 JUNCTION-1176 JUNCTION-1269 131.7 12 130 0 Open
LINK-1474 JUNCTION-1175 JUNCTION-1270 1580.84 12 70 0 Open
LINK-1475 JUNCTION-1270 JUNCTION-1271 860.41 12 130 0 Open
LINK-1476 JUNCTION-1271 JUNCTION-1272 90.5 18 70 0 Open
LINK-1477 JUNCTION-1272 JUNCTION-1273 35.76 18 70 0 Open
LINK-1478 JUNCTION-1273 JUNCTION-1274 988.51 8 130 0 Open
LINK-1479 JUNCTION-1274 JUNCTION-1178 1372.07 8 130 0 Open
LINK-1480 JUNCTION-106 JUNCTION-1275 306.15 36 85 0 Open
LINK-1481 JUNCTION-1276 JUNCTION-107 277.6 24 85 0 Open
LINK-1482 JUNCTION-1277 JUNCTION-1276 26.75 30 85 0 Open
LINK-1483 JUNCTION-1277 JUNCTION-1278 171.82 18 70 0 Open
LINK-1484 JUNCTION-1275 JUNCTION-1279 321.01 12 70 0 Open
LINK-1485 JUNCTION-1278 JUNCTION-1279 139.71 18 70 0 Open
LINK-1486 JUNCTION-1277 JUNCTION-1280 24.26 30 85 0 Open
LINK-1487 JUNCTION-1275 JUNCTION-1281 20.04 36 85 0 Open
LINK-1488 JUNCTION-1281 JUNCTION-117 912.77 36 85 0 Open
LINK-1489 JUNCTION-122 JUNCTION-1282 493.41 8 70 0 Open
LINK-1490 JUNCTION-1282 JUNCTION-120 519.52 8 70 0 Open
LINK-1491 JUNCTION-202 JUNCTION-1280 1209.95 30 85 0 Open
LINK-1492 JUNCTION-1278 JUNCTION-1283 385.52 12 125 0 Open
LINK-1493 JUNCTION-1283 JUNCTION-1284 692.67 12 125 0 Open
LINK-1494 JUNCTION-1284 JUNCTION-103 308.52 12 130 0 Open
LINK-1495 JUNCTION-92 JUNCTION-1285 319.56 30 95 0 Open
LINK-1496 JUNCTION-1284 JUNCTION-1285 45.15 12 125 0 Open
LINK-1497 JUNCTION-1285 JUNCTION-1286 494.22 12 125 0 Open
LINK-1498 JUNCTION-1279 JUNCTION-1287 507.27 24 85 0 Open
LINK-1499 JUNCTION-1287 JUNCTION-1271 2176.23 18 70 0 Open
LINK-1500 JUNCTION-1285 JUNCTION-1267 3808.84 30 95 0 Open
LINK-1501 JUNCTION-1268 JUNCTION-1272 683.78 18 130 0 Open
LINK-1502 JUNCTION-1268 JUNCTION-1288 547.85 18 70 0 Open
LINK-1503 JUNCTION-1288 JUNCTION-1290 876.16 18 125 0 Open
LINK-1504 JUNCTION-1290 JUNCTION-1289 801.78 18 125 0 Open
LINK-1505 JUNCTION-1290 JUNCTION-1590 682.79 12 130 0 Open
LINK-1506 JUNCTION-1291 JUNCTION-1519 1311.49 12 135 0 Open
LINK-1507 JUNCTION-1286 JUNCTION-1293 354.74 12 120 0 Open
LINK-1508 JUNCTION-1293 JUNCTION-1294 298.32 12 135 0 Open
LINK-1509 JUNCTION-1293 JUNCTION-1295 253.11 12 130 0 Open
LINK-1510 JUNCTION-1295 JUNCTION-1296 175.1 12 130 0 Open
LINK-1511 JUNCTION-1295 JUNCTION-1297 498.2 12 135 0 Open
LINK-1512 JUNCTION-1294 JUNCTION-1298 734.75 8 135 0 Open
LINK-1513 JUNCTION-1298 JUNCTION-1294 1372.13 8 135 0 Open
LINK-1514 JUNCTION-1289 JUNCTION-1299 354.21 18 85 0 Open
LINK-1515 JUNCTION-1299 JUNCTION-1300 640.8 18 70 0 Open
LINK-1516 JUNCTION-1300 JUNCTION-1301 27.54 12 125 0 Open
LINK-1517 JUNCTION-1300 JUNCTION-1302 79.63 18 70 0 Open
LINK-1518 JUNCTION-1302 JUNCTION-1301 109.55 12 130 0 Open
LINK-1519 JUNCTION-1301 JUNCTION-1266 1184.7 12 130 0 Open
LINK-1520 JUNCTION-1265 JUNCTION-1303 1409.62 30 110 0 Open
LINK-1521 JUNCTION-1302 JUNCTION-1304 77.25 12 130 0 Open
LINK-1522 JUNCTION-1303 JUNCTION-1304 363.75 16 130 0 Open
LINK-1523 JUNCTION-1304 JUNCTION-1305 694.46 12 130 0 Open
LINK-1524 JUNCTION-1292 JUNCTION-1305 1068.73 8 125 0 Open
LINK-1525 JUNCTION-1303 JUNCTION-1306 917.84 30 110 0 Open
LINK-1526 JUNCTION-1306 JUNCTION-1484 1417.42 8 135 0 Open
LINK-1527 JUNCTION-1307 JUNCTION-1308 382.88 8 135 0 Open
LINK-1528 JUNCTION-1308 JUNCTION-1306 1720.85 24 110 0 Open
LINK-1529 JUNCTION-1308 JUNCTION-1482 1088.89 24 110 0 Open
LINK-1530 JUNCTION-1309 JUNCTION-1310 92.32 18 130 0 Open
LINK-1531 JUNCTION-1310 JUNCTION-1311 353.87 12 135 0 Open
LINK-1532 JUNCTION-1311 JUNCTION-1312 208.05 8 135 0 Open
LINK-1533 JUNCTION-1310 JUNCTION-1313 508.4 18 130 0 Open
LINK-1534 JUNCTION-1313 JUNCTION-1314 606.42 18 130 0 Open
LINK-1535 JUNCTION-1314 JUNCTION-1315 203.97 18 85 0 Open
LINK-1536 JUNCTION-1315 JUNCTION-1316 1125.52 8 135 0 Open
LINK-1537 JUNCTION-1315 JUNCTION-1317 225.81 18 85 0 Open
LINK-1538 JUNCTION-1317 JUNCTION-1318 225.57 8 130 0 Open
LINK-1539 JUNCTION-1318 JUNCTION-1319 218.19 8 120 0 Open
LINK-1540 JUNCTION-1319 JUNCTION-1320 374.21 8 120 0 Open
LINK-1541 JUNCTION-1317 JUNCTION-1323 1539.06 18 130 0 Open
LINK-1542 JUNCTION-1321 JUNCTION-1322 369.81 18 120 0 Open
LINK-1543 JUNCTION-1323 JUNCTION-1321 135.97 18 130 0 Open
LINK-1544 JUNCTION-1323 JUNCTION-1324 690.61 8 125 0 Open
LINK-1545 JUNCTION-1324 JUNCTION-1325 1082.42 8 125 0 Open
LINK-1546 JUNCTION-1325 JUNCTION-1326 154.97 8 125 0 Open
LINK-1547 JUNCTION-1326 JUNCTION-1328 645.11 8 125 0 Open
LINK-1548 JUNCTION-1328 JUNCTION-1327 232.98 8 125 0 Open
LINK-1549 JUNCTION-1328 JUNCTION-1329 160.56 8 125 0 Open
LINK-1550 JUNCTION-1320 JUNCTION-1330 657.46 8 120 0 Open
LINK-1551 JUNCTION-1330 JUNCTION-1331 505.14 8 125 0 Open
LINK-1552 JUNCTION-1331 JUNCTION-1332 840.85 8 120 0 Open
LINK-1553 JUNCTION-1332 JUNCTION-1333 468.74 8 125 0 Open
LINK-1554 JUNCTION-1332 JUNCTION-1334 894.25 8 120 0 Open
LINK-1555 JUNCTION-1334 JUNCTION-1335 331.84 6 120 0 Open
LINK-1556 JUNCTION-1335 JUNCTION-1336 1973.51 8 125 0 Open
LINK-1557 JUNCTION-1336 JUNCTION-1337 341.33 8 130 0 Open
LINK-1558 JUNCTION-1322 JUNCTION-1338 669.28 18 120 0 Open
LINK-1559 JUNCTION-1338 JUNCTION-1339 728.82 12 125 0 Open
LINK-1560 JUNCTION-1339 JUNCTION-1340 754.18 8 125 0 Open
LINK-1561 JUNCTION-1340 JUNCTION-1341 352.96 8 125 0 Open
LINK-1562 JUNCTION-1339 JUNCTION-1342 331.05 12 125 0 Open
LINK-1563 JUNCTION-1342 JUNCTION-1343 535.94 18 120 0 Open
LINK-1564 JUNCTION-1343 JUNCTION-1344 172.67 12 130 0 Open
LINK-1565 JUNCTION-1344 JUNCTION-1345 1317.9 12 130 0 Open
LINK-1566 JUNCTION-1345 JUNCTION-1346 530.37 12 130 0 Open
LINK-1567 JUNCTION-1341 JUNCTION-1347 605.32 8 125 0 Open
LINK-1568 JUNCTION-1347 JUNCTION-1348 2087.76 12 130 0 Open
LINK-1569 JUNCTION-1348 JUNCTION-1349 1240.19 12 135 0 Open
LINK-1570 JUNCTION-1349 JUNCTION-1350 299.26 8 135 0 Open
LINK-1571 JUNCTION-1348 JUNCTION-1351 589.49 12 130 0 Open
LINK-1572 JUNCTION-1352 JUNCTION-1483 692.87 8 130 0 Open
LINK-1573 JUNCTION-1101 JUNCTION-1353 479.79 10 120 0 Open
LINK-1574 JUNCTION-1102 JUNCTION-1354 291.86 8 125 0 Open
LINK-1575 JUNCTION-1103 JUNCTION-1355 540.69 6 120 0 Open
LINK-1576 JUNCTION-1355 JUNCTION-1356 241.07 6 130 0 Open
LINK-1577 JUNCTION-1356 JUNCTION-1357 670.48 8 125 0 Open
LINK-1578 JUNCTION-1357 JUNCTION-1358 376.24 8 125 0 Open
LINK-1579 JUNCTION-1053 JUNCTION-1359 321.01 8 125 0 Open
LINK-1580 JUNCTION-1056 JUNCTION-1360 709.86 8 125 0 Open
LINK-1581 JUNCTION-1361 JUNCTION-1058 872.25 8 125 0 Open
LINK-1582 JUNCTION-1362 JUNCTION-1084 503.13 8 125 0 Open
LINK-1583 JUNCTION-1063 JUNCTION-1363 250.01 8 125 0 Open
LINK-1584 JUNCTION-1365 JUNCTION-1081 391.11 8 125 0 Open
LINK-1585 JUNCTION-1364 JUNCTION-1365 370.71 8 125 0 Open
LINK-1586 JUNCTION-1367 JUNCTION-1031 904.06 16 135 0 Open
LINK-1587 JUNCTION-1367 JUNCTION-1368 183.87 6 120 0 Open
LINK-1588 JUNCTION-1368 JUNCTION-1369 821.95 8 125 0 Open
LINK-1589 JUNCTION-1369 JUNCTION-1370 344.05 6 125 0 Open
LINK-1590 JUNCTION-1370 JUNCTION-1366 829.02 8 130 0 Open
LINK-1591 JUNCTION-1061 JUNCTION-1371 368.53 12 125 0 Open
LINK-1592 JUNCTION-1082 JUNCTION-1372 408.93 8 125 0 Open
LINK-1593 JUNCTION-1065 JUNCTION-1373 173.57 10 120 0 Open
LINK-1594 JUNCTION-1374 JUNCTION-1041 413.88 30 95 0 Open
LINK-1595 JUNCTION-1046 JUNCTION-1375 27.26 8 125 0 Open
LINK-1596 JUNCTION-1375 JUNCTION-1377 385.17 8 125 0 Open
LINK-1597 JUNCTION-1377 JUNCTION-1376 559.13 8 125 0 Open
LINK-1598 JUNCTION-1378 JUNCTION-1107 34.98 10 120 0 Open
LINK-1599 JUNCTION-1107 JUNCTION-1379 283.54 12 125 0 Open
LINK-1600 JUNCTION-1380 JUNCTION-1381 259.06 12 125 0 Open
LINK-1601 JUNCTION-1381 JUNCTION-1108 234.47 12 125 0 Open
LINK-1602 JUNCTION-1108 JUNCTION-1382 442.26 8 125 0 Open
LINK-1603 JUNCTION-1383 JUNCTION-1109 397.95 8 125 0 Open
LINK-1604 JUNCTION-1115 JUNCTION-1384 649.59 8 125 0 Open
LINK-1605 JUNCTION-1114 JUNCTION-1385 654.12 8 125 0 Open
LINK-1606 JUNCTION-1020 JUNCTION-1386 477.32 6 125 0 Open
LINK-1607 JUNCTION-1386 JUNCTION-1387 856.02 8 130 0 Open
LINK-1608 JUNCTION-1392 JUNCTION-1388 597.24 12 125 0 Open
LINK-1609 JUNCTION-1076 JUNCTION-1389 239.71 10 120 0 Open
LINK-1610 JUNCTION-1389 JUNCTION-1390 229.38 10 120 0 Open
LINK-1611 JUNCTION-1391 JUNCTION-1076 158.28 10 120 0 Open
LINK-1612 JUNCTION-1019 JUNCTION-1392 437.3 12 125 0 Open
LINK-1613 JUNCTION-1393 JUNCTION-1072 464.4 8 125 0 Open
LINK-1614 JUNCTION-761 JUNCTION-1394 290.14 14 120 0 Open
LINK-1615 JUNCTION-1395 JUNCTION-1394 88.3 8 135 0 Open
LINK-1616 JUNCTION-761 JUNCTION-1397 644.2 12 70 0 Open
LINK-1617 JUNCTION-1397 JUNCTION-1396 104.7 8 130 0 Open
LINK-1618 JUNCTION-1397 JUNCTION-1398 614.59 12 70 0 Open
LINK-1619 JUNCTION-776 JUNCTION-1399 395.82 12 130 0 Open
LINK-1620 JUNCTION-1400 JUNCTION-773 200.51 8 125 0 Open
LINK-1621 JUNCTION-1400 JUNCTION-1401 97.62 6 125 0 Open
LINK-1622 JUNCTION-781 JUNCTION-1402 119.85 8 120 0 Open
LINK-1623 JUNCTION-1403 JUNCTION-762 690.01 12 70 0 Open
LINK-1624 JUNCTION-1398 JUNCTION-1404 766.93 6 125 0 Open
LINK-1625 JUNCTION-1404 JUNCTION-1405 643.41 8 130 0 Open
LINK-1626 JUNCTION-1405 JUNCTION-1406 141.04 6 130 0 Open
LINK-1627 JUNCTION-1406 JUNCTION-1407 655.02 8 130 0 Open
LINK-1628 JUNCTION-1406 JUNCTION-1408 496.11 8 130 0 Open
LINK-1629 JUNCTION-1398 JUNCTION-1409 666.67 12 70 0 Open
LINK-1630 JUNCTION-982 JUNCTION-1410 659.44 8 130 0 Open
LINK-1631 JUNCTION-994 JUNCTION-1411 123.13 8 120 0 Open
LINK-1632 JUNCTION-1412 JUNCTION-992 163.29 12 130 0 Open
LINK-1633 JUNCTION-702 JUNCTION-1413 226.25 12 125 0 Open
LINK-1634 JUNCTION-1414 JUNCTION-660 461.54 12 125 0 Open
LINK-1635 JUNCTION-688 JUNCTION-1415 240.41 8 125 0 Open
LINK-1636 JUNCTION-1415 JUNCTION-1416 386.8 8 125 0 Open
LINK-1637 JUNCTION-690 JUNCTION-1417 162.28 12 130 0 Open
LINK-1638 JUNCTION-1418 JUNCTION-692 364.56 12 130 0 Open
LINK-1639 JUNCTION-1416 JUNCTION-1419 823.95 8 125 0 Open
LINK-1640 JUNCTION-1420 JUNCTION-699 133.11 12 125 0 Open
LINK-1641 JUNCTION-699 JUNCTION-1421 380.12 12 125 0 Open
LINK-1642 JUNCTION-977 JUNCTION-1422 476.59 12 125 0 Open
LINK-1643 JUNCTION-715 JUNCTION-1423 631.08 12 125 0 Open
LINK-1644 JUNCTION-982 JUNCTION-1424 130.03 12 130 0 Open
LINK-1645 JUNCTION-1424 JUNCTION-1425 73.42 8 130 0 Open
LINK-1646 JUNCTION-710 JUNCTION-1426 236.95 8 125 0 Open
LINK-1647 JUNCTION-1427 JUNCTION-1023 251.76 12 70 0 Open
LINK-1648 JUNCTION-689 JUNCTION-1428 185.46 12 130 0 Open
LINK-1649 JUNCTION-1429 JUNCTION-619 96.51 12 130 0 Open
LINK-1650 JUNCTION-1430 JUNCTION-617 180.17 12 125 0 Open
LINK-1651 JUNCTION-1431 JUNCTION-647 451.83 8 130 0 Open
LINK-1652 JUNCTION-647 JUNCTION-1432 569.8 12 130 0 Open
LINK-1653 JUNCTION-633 JUNCTION-1434 143.55 20 85 0 Open
LINK-1654 JUNCTION-1436 JUNCTION-1435 479.04 8 125 0 Open
LINK-1655 JUNCTION-635 JUNCTION-1436 302.58 8 125 0 Open
LINK-1656 JUNCTION-1437 JUNCTION-637 538.71 8 125 0 Open
LINK-1657 JUNCTION-1438 JUNCTION-682 227.9 8 125 0 Open
LINK-1658 JUNCTION-1439 JUNCTION-667 152.15 8 85 0 Open
LINK-1659 JUNCTION-1440 JUNCTION-580 185.71 8 125 0 Open
LINK-1660 JUNCTION-574 JUNCTION-1441 261.96 8 125 0 Open
LINK-1661 JUNCTION-584 JUNCTION-1442 508.76 8 125 0 Open
LINK-1662 JUNCTION-1443 JUNCTION-560 871.94 10 125 0 Open
LINK-1663 JUNCTION-551 JUNCTION-1444 564.14 24 85 0 Open
LINK-1664 JUNCTION-563 JUNCTION-1445 130.13 8 125 0 Open
LINK-1665 JUNCTION-1446 JUNCTION-562 1022.21 8 125 0 Open
LINK-1666 JUNCTION-1448 JUNCTION-1446 473.95 8 125 0 Open
LINK-1667 JUNCTION-1448 JUNCTION-1447 135.36 8 125 0 Open
LINK-1668 JUNCTION-1444 JUNCTION-1449 631.68 24 85 0 Open
LINK-1669 JUNCTION-1450 JUNCTION-1448 532.63 8 125 0 Open
LINK-1670 JUNCTION-1451 JUNCTION-680 241.85 8 130 0 Open
LINK-1671 JUNCTION-749 JUNCTION-1452 158.52 12 130 0 Open
LINK-1672 JUNCTION-680 JUNCTION-1453 414.24 8 130 0 Open
LINK-1673 JUNCTION-559 JUNCTION-1454 402.15 10 125 0 Open
LINK-1674 JUNCTION-1455 JUNCTION-567 231.49 8 125 0 Open
LINK-1675 JUNCTION-1456 JUNCTION-569 172.84 12 125 0 Open
LINK-1676 JUNCTION-503 JUNCTION-1457 294.09 12 130 0 Open
LINK-1677 JUNCTION-527 JUNCTION-1458 1159.39 8 125 0 Open
LINK-1678 JUNCTION-1458 JUNCTION-1459 1113.69 8 130 0 Open
LINK-1679 JUNCTION-1460 JUNCTION-475 575.75 12 130 0 Open
LINK-1680 JUNCTION-474 JUNCTION-1461 567.65 30 85 0 Open
LINK-1681 JUNCTION-1461 JUNCTION-1462 1265.45 8 125 0 Open
LINK-1682 JUNCTION-525 JUNCTION-1463 405.54 8 130 0 Open
LINK-1683 JUNCTION-520 JUNCTION-1464 457.58 12 120 0 Open
LINK-1684 JUNCTION-515 JUNCTION-1465 503.11 8 120 0 Open
LINK-1685 JUNCTION-512 JUNCTION-1466 290.03 12 120 0 Open
LINK-1686 JUNCTION-492 JUNCTION-1467 134.17 8 130 0 Open
LINK-1687 JUNCTION-472 JUNCTION-1468 603.18 8 125 0 Open
LINK-1688 JUNCTION-1469 JUNCTION-448 611.53 12 125 0 Open
LINK-1689 JUNCTION-1375 JUNCTION-1470 421.99 8 125 0 Open
LINK-1690 JUNCTION-851 JUNCTION-1471 186.04 8 70 0 Open
LINK-1691 JUNCTION-1472 JUNCTION-952 574.5 8 130 0 Open
LINK-1692 JUNCTION-1473 JUNCTION-941 467.97 12 130 0 Open
LINK-1693 JUNCTION-1474 JUNCTION-898 552.66 24 110 0 Open
LINK-1694 JUNCTION-937 JUNCTION-1476 305.58 12 130 0 Open
LINK-1695 JUNCTION-1476 JUNCTION-1475 280.18 12 130 0 Open
LINK-1696 JUNCTION-928 JUNCTION-1477 215.01 12 130 0 Open
LINK-1697 JUNCTION-1478 JUNCTION-874 765.35 12 125 0 Open
LINK-1698 JUNCTION-1479 JUNCTION-1143 509.35 12 130 0 Open
LINK-1699 JUNCTION-1138 JUNCTION-1480 676.23 24 85 0 Open
LINK-1700 JUNCTION-1179 JUNCTION-1481 636.07 8 130 0 Open
LINK-1701 JUNCTION-1482 JUNCTION-1309 912.71 24 110 0 Open
LINK-1702 JUNCTION-1351 JUNCTION-1483 394.94 8 130 0 Open
LINK-1703 JUNCTION-1484 JUNCTION-1307 622.87 8 135 0 Open
LINK-1704 JUNCTION-224 JUNCTION-1485 739.65 12 125 0 Open
LINK-1705 JUNCTION-1486 JUNCTION-228 166.42 8 70 0 Open
LINK-1706 JUNCTION-1487 JUNCTION-225 448.92 8 125 0 Open
LINK-1707 JUNCTION-253 JUNCTION-1488 696.27 8 125 0 Open
LINK-1708 JUNCTION-1489 JUNCTION-259 240.84 12 120 0 Open
LINK-1709 JUNCTION-1490 JUNCTION-251 304.61 8 125 0 Open
LINK-1710 JUNCTION-1491 JUNCTION-260 49.64 8 120 0 Open
LINK-1711 JUNCTION-1491 JUNCTION-1492 215.98 8 130 0 Open
LINK-1712 JUNCTION-324 JUNCTION-1493 325.66 12 135 0 Open
LINK-1713 JUNCTION-260 JUNCTION-1494 343.02 8 120 0 Open
LINK-1714 JUNCTION-323 JUNCTION-1495 429.57 12 120 0 Open
LINK-1715 JUNCTION-319 JUNCTION-1496 747.57 12 125 0 Open
LINK-1716 JUNCTION-261 JUNCTION-1497 512.99 24 110 0 Open
LINK-1717 JUNCTION-315 JUNCTION-1498 379.96 12 120 0 Open
LINK-1718 JUNCTION-1496 JUNCTION-1499 350.99 12 125 0 Open
LINK-1719 JUNCTION-1500 JUNCTION-320 184.76 12 125 0 Open
LINK-1720 JUNCTION-330 JUNCTION-1501 509.24 12 125 0 Open
LINK-1721 JUNCTION-1502 JUNCTION-334 701.25 12 125 0 Open
LINK-1722 JUNCTION-331 JUNCTION-333 701.25 12 125 0 Open
LINK-1723 JUNCTION-1501 JUNCTION-1504 68.83 12 125 0 Open
LINK-1724 JUNCTION-1505 JUNCTION-1503 1356.05 8 125 0 Open
LINK-1725 JUNCTION-1504 JUNCTION-1505 240.19 8 125 0 Open
LINK-1726 JUNCTION-1506 JUNCTION-295 727.87 36 110 0 Open
LINK-1727 JUNCTION-429 JUNCTION-1507 357.82 8 130 0 Open
LINK-1728 JUNCTION-1508 JUNCTION-435 450.65 16 95 0 Open
LINK-1729 JUNCTION-128 JUNCTION-1509 499.37 8 125 0 Open
LINK-1730 JUNCTION-128 JUNCTION-1510 565.56 8 125 0 Open
LINK-1731 JUNCTION-127 JUNCTION-1510 294.56 8 125 0 Open
LINK-1732 JUNCTION-198 JUNCTION-1511 579.47 12 125 0 Open
LINK-1733 JUNCTION-1511 JUNCTION-195 280.23 12 125 0 Open
LINK-1734 JUNCTION-1512 JUNCTION-33 269.02 12 130 0 Open
LINK-1735 JUNCTION-33 JUNCTION-1513 139.46 12 135 0 Open
LINK-1736 JUNCTION-1513 JUNCTION-1514 325.95 8 135 0 Open
LINK-1737 JUNCTION-1513 JUNCTION-1515 216.36 12 135 0 Open
LINK-1738 JUNCTION-1515 JUNCTION-1516 217.52 12 135 0 Open
LINK-1739 JUNCTION-1517 JUNCTION-1515 86.15 8 135 0 Open
LINK-1740 JUNCTION-18 JUNCTION-1518 907.8 8 130 0 Open
LINK-1741 JUNCTION-1519 JUNCTION-1292 830.76 12 135 0 Open
LINK-1742 JUNCTION-1520 JUNCTION-111 683.6 12 125 0 Open
LINK-1743 JUNCTION-1522 JUNCTION-122 1140.62 8 70 0 Open
LINK-1744 JUNCTION-1525 JUNCTION-1523 753.79 36 85 0 Open
LINK-1745 JUNCTION-1524 JUNCTION-114 453.49 12 125 0 Open
LINK-1746 JUNCTION-114 JUNCTION-1525 505.41 36 85 0 Open
LINK-1747 JUNCTION-121 JUNCTION-1526 659.94 8 125 0 Open
LINK-1748 JUNCTION-1527 JUNCTION-209 275.83 8 130 0 Open
LINK-1749 JUNCTION-879 JUNCTION-1528 706.35 8 125 0 Open
LINK-1750 JUNCTION-407 JUNCTION-1529 589.26 8 125 0 Open
LINK-1751 JUNCTION-1531 JUNCTION-410 409.55 8 125 0 Open
LINK-1752 JUNCTION-1530 JUNCTION-1531 313.64 8 125 0 Open
LINK-1753 JUNCTION-399 JUNCTION-1532 319.57 8 125 0 Open
LINK-1754 JUNCTION-1533 JUNCTION-865 358.86 12 130 0 Open
LINK-1755 JUNCTION-1394 JUNCTION-1534 718.25 8 130 0 Open
LINK-1756 JUNCTION-761 JUNCTION-1535 379.85 6 120 0 Open
LINK-1757 JUNCTION-1535 JUNCTION-1536 388.38 8 130 0 Open
LINK-1758 JUNCTION-1536 JUNCTION-1016 175.15 8 130 0 Open
LINK-1759 JUNCTION-1536 JUNCTION-1537 68.25 8 110 0 Open
LINK-1760 JUNCTION-1574 JUNCTION-1538 650.39 8 135 0 Open
LINK-1761 JUNCTION-1538 JUNCTION-1539 157.99 8 135 0 Open
LINK-1762 JUNCTION-1539 JUNCTION-759 423.06 8 125 0 Open
LINK-1763 JUNCTION-1538 JUNCTION-1540 1055.37 8 135 0 Open
LINK-1764 JUNCTION-1540 JUNCTION-1541 104.67 8 135 0 Open
LINK-1765 JUNCTION-1541 JUNCTION-1539 400.89 8 125 0 Open
LINK-1766 JUNCTION-1540 JUNCTION-1542 454.99 8 135 0 Open
LINK-1767 JUNCTION-1542 JUNCTION-1543 526.67 8 135 0 Open
LINK-1768 JUNCTION-1543 JUNCTION-1544 85.94 8 135 0 Open
LINK-1769 JUNCTION-1543 JUNCTION-1545 215.37 8 135 0 Open
LINK-1770 JUNCTION-1546 JUNCTION-1017 87.34 8 130 0 Open
LINK-1771 JUNCTION-1546 JUNCTION-1547 235.84 8 130 0 Open
LINK-1772 JUNCTION-1547 JUNCTION-1545 182.14 8 125 0 Open
LINK-1773 JUNCTION-1545 JUNCTION-1548 208.38 12 125 0 Open
LINK-1774 JUNCTION-1548 JUNCTION-1549 180.68 12 125 0 Open
LINK-1775 JUNCTION-1549 JUNCTION-1550 368.76 8 125 0 Open
LINK-1776 JUNCTION-1550 JUNCTION-1551 133.02 8 125 0 Open
LINK-1777 JUNCTION-1551 JUNCTION-1014 322.11 8 135 0 Open
LINK-1778 JUNCTION-1548 JUNCTION-1552 423.74 8 135 0 Open
LINK-1779 JUNCTION-1552 JUNCTION-1553 203.84 8 130 0 Open
LINK-1780 JUNCTION-1549 JUNCTION-1553 398.44 8 125 0 Open
LINK-1781 JUNCTION-1553 JUNCTION-1554 288.64 8 135 0 Open
LINK-1782 JUNCTION-1554 JUNCTION-1555 160.87 8 135 0 Open
LINK-1783 JUNCTION-1555 JUNCTION-1576 332.64 8 135 0 Open
LINK-1784 JUNCTION-1555 JUNCTION-1008 448.69 8 135 0 Open
LINK-1785 JUNCTION-1554 JUNCTION-1556 556.76 8 135 0 Open
LINK-1786 JUNCTION-1556 JUNCTION-1006 511.92 8 135 0 Open
LINK-1787 JUNCTION-1556 JUNCTION-1557 303.74 8 130 0 Open
LINK-1788 JUNCTION-1557 JUNCTION-1558 114.84 8 125 0 Open
LINK-1789 JUNCTION-1557 JUNCTION-1559 180.15 8 125 0 Open
LINK-1790 JUNCTION-1559 JUNCTION-1004 294.16 8 130 0 Open
LINK-1791 JUNCTION-1557 JUNCTION-1560 526.71 8 130 0 Open
LINK-1792 JUNCTION-1560 JUNCTION-1561 297.28 8 130 0 Open
LINK-1793 JUNCTION-1561 JUNCTION-1562 186 8 130 0 Open
LINK-1794 JUNCTION-1562 JUNCTION-1553 315.63 8 130 0 Open
LINK-1795 JUNCTION-1562 JUNCTION-1563 293.21 8 130 0 Open
LINK-1796 JUNCTION-1560 JUNCTION-1564 573.8 8 130 0 Open
LINK-1797 JUNCTION-1545 JUNCTION-1565 595.11 12 125 0 Open
LINK-1798 JUNCTION-1565 JUNCTION-1566 186.22 8 135 0 Open
LINK-1799 JUNCTION-1566 JUNCTION-1542 281.82 8 135 0 Open
LINK-1800 JUNCTION-1565 JUNCTION-1567 330.7 12 125 0 Open
LINK-1801 JUNCTION-1567 JUNCTION-1568 308.38 8 120 0 Open
LINK-1802 JUNCTION-1568 JUNCTION-1569 165.85 8 120 0 Open
LINK-1803 JUNCTION-1569 JUNCTION-995 556.3 8 120 0 Open
LINK-1804 JUNCTION-1567 JUNCTION-1570 134.65 12 125 0 Open
LINK-1805 JUNCTION-1570 JUNCTION-1571 109.01 8 125 0 Open
LINK-1806 JUNCTION-1571 JUNCTION-1572 117.13 8 125 0 Open
LINK-1807 JUNCTION-1571 JUNCTION-1573 788.1 8 125 0 Open
LINK-1808 JUNCTION-1537 JUNCTION-1574 185.24 8 135 0 Open
LINK-1809 JUNCTION-994 JUNCTION-1575 300.88 8 120 0 Open
LINK-1810 JUNCTION-1576 JUNCTION-1550 106.07 8 135 0 Open
LINK-1811 JUNCTION-1577 JUNCTION-1203 446.8 24 95 0 Open
LINK-1812 JUNCTION-1578 JUNCTION-416 674.41 8 130 0 Open
LINK-1813 JUNCTION-1579 JUNCTION-302 705.4 8 120 0 Open
LINK-1814 JUNCTION-543 JUNCTION-1580 478.24 12 125 0 Open
LINK-1815 JUNCTION-1581 JUNCTION-946 237.83 16 95 0 Open
LINK-1816 JUNCTION-1205 JUNCTION-1582 47.86 24 85 0 Open
LINK-1817 JUNCTION-1582 TANK-3325 106.06 24 85 0 Open
LINK-1818 JUNCTION-160 JUNCTION-1583 297.76 12 125 0 Open
LINK-1819 JUNCTION-1155 JUNCTION-1584 152.37 18 95 0 Open
LINK-1820 JUNCTION-1585 JUNCTION-1144 239.95 12 125 0 Open
LINK-1821 JUNCTION-231 JUNCTION-1586 195.27 6 135 0 Open
LINK-1822 JUNCTION-229 JUNCTION-1587 626.24 6 70 0 Open
LINK-1823 JUNCTION-1588 JUNCTION-561 404.78 12 125 0 Open
LINK-1824 JUNCTION-763 JUNCTION-1589 187.53 12 135 0 Open
LINK-1825 JUNCTION-1590 JUNCTION-1291 117.54 12 130 0 Open
LINK-1826 JUNCTION-933 JUNCTION-1591 125.05 20 95 0 Open
LINK-1827 JUNCTION-1591 TANK-3324 138.47 20 95 0 Open
LINK-1828 TANK-3324 JUNCTION-1591 138.47 20 95 0 CV
LINK-1829 TANK-3324 JUNCTION-1592 175 14 95 0 Open
LINK-1830 JUNCTION-1592 JUNCTION-1593 260 16 110 0 Open
LINK-1831 JUNCTION-449 JUNCTION-1599 118.9 24 85 0 Open
LINK-1832 JUNCTION-1599 JUNCTION-1594 77.3 24 85 0 Open
LINK-1833 JUNCTION-1594 JUNCTION-439 100 24 85 0 Open
LINK-1834 TANK-3328 JUNCTION-1595 200 24 85 0 Open
LINK-1835 TANK-3328 JUNCTION-1595 200 24 85 0 Open
LINK-1836 JUNCTION-1595 JUNCTION-1596 220 36 85 0 Open
LINK-1837 JUNCTION-1596 JUNCTION-725 40 36 85 0 Open
LINK-1838 JUNCTION-1597 JUNCTION-907 838.93 24 110 0 Open
LINK-1839 JUNCTION-1597 TANK-3330 240 24 110 0 Open
LINK-1840 JUNCTION-1598 JUNCTION-404 306.41 30 85 0 Open
LINK-1841 JUNCTION-1433 JUNCTION-630 687.09 20 85 0 Open
LINK-1842 JUNCTION-1521 TANK-3326 78.26 12 70 0 Open
LINK-1843 TANK-3326 JUNCTION-1100 92.62 12 70 0 Open
LINK-1844 TANK-3327 JUNCTION-449 220 31.24 95 0 Open
LINK-1845 JUNCTION-1602 JUNCTION-1601 394.9 8 130 0 Open
LINK-1846 JUNCTION-2016 JUNCTION-1877 304.54 12 120 0 Open
LINK-1847 JUNCTION-1602 JUNCTION-1603 88.86 8 125 0 Open
LINK-1848 JUNCTION-2017 JUNCTION-1864 648.25 12 125 0 Open
LINK-1849 JUNCTION-1602 JUNCTION-1604 283.99 8 125 0 Open
LINK-1850 JUNCTION-2018 JUNCTION-2017 590.72 12 125 0 Open
LINK-1851 JUNCTION-1604 JUNCTION-1605 58.77 8 125 0 Open
LINK-1852 JUNCTION-2019 JUNCTION-1832 401.07 8 125 0 Open
LINK-1853 JUNCTION-1605 JUNCTION-1606 100.38 8 125 0 Open
LINK-1854 JUNCTION-1811 JUNCTION-2020 490.06 8 125 0 Open
LINK-1855 JUNCTION-1606 JUNCTION-1607 151.98 8 125 0 Open
LINK-1856 JUNCTION-2021 JUNCTION-1641 244.99 8 120 0 Open
LINK-1857 JUNCTION-1607 JUNCTION-1608 254.82 8 125 0 Open
LINK-1858 JUNCTION-1820 JUNCTION-2022 196.94 8 125 0 Open
LINK-1859 JUNCTION-2023 JUNCTION-1874 509.43 8 125 0 Open
LINK-1860 JUNCTION-1608 JUNCTION-1609 373.44 8 125 0 Open
LINK-1861 JUNCTION-1652 JUNCTION-2024 395.89 8 125 0 Open
LINK-1862 JUNCTION-1609 JUNCTION-1610 59.58 12 120 0 Open
LINK-1863 JUNCTION-1751 JUNCTION-2025 261.63 12 125 0 Open
LINK-1864 JUNCTION-1610 JUNCTION-1611 474.2 12 125 0 Open
LINK-1865 JUNCTION-1799 JUNCTION-2026 242.66 8 125 0 Open
LINK-1866 JUNCTION-1609 JUNCTION-1612 1052.28 12 125 0 Open
LINK-1867 JUNCTION-1972 JUNCTION-2027 234.5 8 130 0 Open
LINK-1868 JUNCTION-1612 JUNCTION-1613 842.52 12 125 0 Open
LINK-1869 JUNCTION-1790 JUNCTION-2028 1237.88 30 130 0 Open
LINK-1870 JUNCTION-1613 JUNCTION-1614 344.9 12 125 0 Open
LINK-1871 JUNCTION-1614 JUNCTION-1615 370.18 12 125 0 Open
LINK-1872 JUNCTION-1615 JUNCTION-1616 2543.32 12 130 0 Open
LINK-1873 TANK-3331 JUNCTION-2029 190 30.60 95 0 Open
LINK-1874 JUNCTION-1616 JUNCTION-1617 50.1 12 125 0 Open
LINK-1875 JUNCTION-2029 JUNCTION-2030 90 24 130 0 Open
LINK-1876 JUNCTION-1617 JUNCTION-1618 540.95 12 125 0 Open
LINK-1877 JUNCTION-2030 JUNCTION-1789 100 24 130 0 Open
LINK-1878 JUNCTION-1617 JUNCTION-1619 659.09 12 125 0 Open
LINK-1879 TANK-3332 JUNCTION-2031 87.25 15.57 120 0 Open
LINK-1880 JUNCTION-1619 JUNCTION-1620 82.87 8 130 0 Open
LINK-1881 JUNCTION-1620 JUNCTION-1621 87.95 8 130 0 Open
LINK-1882 JUNCTION-2031 JUNCTION-1981 60 12 130 0 Open
LINK-1883 JUNCTION-1621 JUNCTION-1622 269.78 6 110 0 Open
LINK-1884 JUNCTION-2318 JUNCTION-2006 522.91 30 85 0 Open
LINK-1885 JUNCTION-1622 JUNCTION-1623 80.95 6 110 0 Open
LINK-1886 JUNCTION-2317 JUNCTION-2006 525.54 16 85 0 Open
LINK-1887 JUNCTION-1623 JUNCTION-1624 502.37 8 125 0 Open
LINK-1888 JUNCTION-1725 JUNCTION-1626 2149.09 24 110 0 Open
LINK-1889 JUNCTION-1621 JUNCTION-1625 362.2 8 130 0 Open
LINK-1890 JUNCTION-2032 JUNCTION-1902 10 30 130 0 Open
LINK-1891 JUNCTION-1625 JUNCTION-1627 338.66 6 130 0 Open
LINK-1892 JUNCTION-1627 JUNCTION-1628 330.11 8 130 0 Open
LINK-1893 JUNCTION-2033 JUNCTION-1725 805.37 24 110 0 Open
LINK-1894 JUNCTION-1606 JUNCTION-1629 1608.61 8 125 0 Open
LINK-1895 JUNCTION-1678 JUNCTION-1626 26.5 12 130 0 Open
LINK-1896 JUNCTION-1629 JUNCTION-1630 478.17 8 130 0 Open
LINK-1897 JUNCTION-1714 JUNCTION-2033 19.82 12 130 0 Open
LINK-1898 JUNCTION-1630 JUNCTION-1631 782.74 8 130 0 Open
LINK-1899 JUNCTION-1631 JUNCTION-1632 853.8 8 125 0 Open
LINK-1900 JUNCTION-1631 JUNCTION-1633 410.57 8 125 0 Open
LINK-1901 JUNCTION-1633 JUNCTION-1634 254.77 8 125 0 Open
LINK-1902 JUNCTION-1633 JUNCTION-1635 768.32 8 125 0 Open
LINK-1903 JUNCTION-1635 JUNCTION-1636 516.76 8 125 0 Open
LINK-1904 JUNCTION-1636 JUNCTION-1637 239.8 8 125 0 Open
LINK-1905 JUNCTION-1634 JUNCTION-1638 319.5 8 125 0 Open
LINK-1906 JUNCTION-1638 JUNCTION-1639 631.62 8 120 0 Open
LINK-1907 JUNCTION-1639 JUNCTION-1640 378.28 8 120 0 Open
LINK-1908 JUNCTION-1640 JUNCTION-2021 548.27 8 120 0 Open
LINK-1909 JUNCTION-1641 JUNCTION-1642 200.52 8 120 0 Open
LINK-1910 JUNCTION-1642 JUNCTION-1643 488.96 8 125 0 Open
LINK-1911 JUNCTION-1619 JUNCTION-1644 218.47 12 125 0 Open
LINK-1912 JUNCTION-1644 JUNCTION-1645 1238.74 12 85 0 Open
LINK-1913 JUNCTION-1645 JUNCTION-1646 381.51 12 125 0 Open
LINK-1914 JUNCTION-1646 JUNCTION-1647 246.36 12 125 0 Open
LINK-1915 JUNCTION-1647 JUNCTION-1648 472.28 12 125 0 Open
LINK-1916 JUNCTION-1648 JUNCTION-1649 36.39 12 85 0 Open
LINK-1917 JUNCTION-1649 JUNCTION-1650 467.7 8 125 0 Open
LINK-1918 JUNCTION-1650 JUNCTION-1651 257.71 8 125 0 Open
LINK-1919 JUNCTION-1651 JUNCTION-1652 698.52 8 125 0 Open
LINK-1920 JUNCTION-1649 JUNCTION-1653 428.75 12 125 0 Open
LINK-1921 JUNCTION-1653 JUNCTION-1654 736.51 12 125 0 Open
LINK-1922 JUNCTION-1649 JUNCTION-1655 226.51 8 125 0 Open
LINK-1923 JUNCTION-1655 JUNCTION-1656 455.65 8 125 0 Open
LINK-1924 JUNCTION-1656 JUNCTION-1657 253.34 8 125 0 Open
LINK-1925 JUNCTION-1657 JUNCTION-1658 333.39 8 125 0 Open
LINK-1926 JUNCTION-1658 JUNCTION-1659 495.01 8 125 0 Open
LINK-1927 JUNCTION-1659 JUNCTION-1660 417.95 8 125 0 Open
LINK-1928 JUNCTION-1660 JUNCTION-1661 284.05 8 125 0 Open
LINK-1929 JUNCTION-1657 JUNCTION-1662 302.52 8 125 0 Open
LINK-1930 JUNCTION-1662 JUNCTION-1663 923 8 125 0 Open
LINK-1931 JUNCTION-1663 JUNCTION-1664 293.39 12 125 0 Open
LINK-1932 JUNCTION-1663 JUNCTION-1665 167.06 12 125 0 Open
LINK-1933 JUNCTION-1662 JUNCTION-1666 248.98 8 125 0 Open
LINK-1934 JUNCTION-1666 JUNCTION-1667 507.04 8 125 0 Open
LINK-1935 JUNCTION-1657 JUNCTION-1668 245.76 8 125 0 Open
LINK-1936 JUNCTION-1668 JUNCTION-1669 562.98 8 125 0 Open
LINK-1937 JUNCTION-1669 JUNCTION-1670 415.01 8 125 0 Open
LINK-1938 JUNCTION-1656 JUNCTION-1671 248.15 8 125 0 Open
LINK-1939 JUNCTION-1671 JUNCTION-1672 562.26 8 125 0 Open
LINK-1940 JUNCTION-1672 JUNCTION-1673 924.78 8 125 0 Open
LINK-1941 JUNCTION-1653 JUNCTION-1674 85.71 8 125 0 Open
LINK-1942 JUNCTION-1654 JUNCTION-1675 92.77 8 125 0 Open
LINK-1943 JUNCTION-1674 JUNCTION-1676 174.98 8 125 0 Open
LINK-1944 JUNCTION-1676 JUNCTION-1675 1164.11 8 125 0 Open
LINK-1945 JUNCTION-1661 JUNCTION-1677 362.17 8 125 0 Open
LINK-1946 JUNCTION-1654 JUNCTION-1678 407.25 12 125 0 Open
LINK-1947 JUNCTION-1677 JUNCTION-1678 164.02 12 125 0 Open
LINK-1948 JUNCTION-1677 JUNCTION-1664 699.31 12 125 0 Open
LINK-1949 JUNCTION-1678 JUNCTION-1679 240.56 12 125 0 Open
LINK-1950 JUNCTION-1679 JUNCTION-1680 193.43 8 125 0 Open
LINK-1951 JUNCTION-1680 JUNCTION-1681 277.23 8 125 0 Open
LINK-1952 JUNCTION-1680 JUNCTION-1682 1722.02 8 125 0 Open
LINK-1953 JUNCTION-1682 JUNCTION-1683 119.46 8 125 0 Open
LINK-1954 JUNCTION-1683 JUNCTION-1684 1125.49 8 125 0 Open
LINK-1955 JUNCTION-1684 JUNCTION-1685 859.04 8 125 0 Open
LINK-1956 JUNCTION-1685 JUNCTION-1686 1249.63 8 125 0 Open
LINK-1957 JUNCTION-1686 JUNCTION-1687 104.79 8 125 0 Open
LINK-1958 JUNCTION-1687 JUNCTION-1682 250.76 8 125 0 Open
LINK-1959 JUNCTION-1687 JUNCTION-1681 1151.68 8 125 0 Open
LINK-1960 JUNCTION-1681 JUNCTION-1688 500.04 8 125 0 Open
LINK-1961 JUNCTION-1688 JUNCTION-1685 704.23 8 125 0 Open
LINK-1962 JUNCTION-1679 JUNCTION-1689 660.85 12 125 0 Open
LINK-1963 JUNCTION-1689 JUNCTION-1690 170.38 12 125 0 Open
LINK-1964 JUNCTION-1690 JUNCTION-1691 468.2 12 125 0 Open
LINK-1965 JUNCTION-1691 JUNCTION-1692 134.77 8 125 0 Open
LINK-1966 JUNCTION-1692 JUNCTION-1693 228.47 8 125 0 Open
LINK-1967 JUNCTION-1693 JUNCTION-1694 591.08 8 125 0 Open
LINK-1968 JUNCTION-1694 JUNCTION-1695 735.04 8 125 0 Open
LINK-1969 JUNCTION-1695 JUNCTION-1696 164.23 12 125 0 Open
LINK-1970 JUNCTION-1696 JUNCTION-1697 636.4 12 125 0 Open
LINK-1971 JUNCTION-1697 JUNCTION-1698 155.28 12 125 0 Open
LINK-1972 JUNCTION-1698 JUNCTION-1699 140.29 12 125 0 Open
LINK-1973 JUNCTION-1699 JUNCTION-1700 359.51 12 130 0 Open
LINK-1974 JUNCTION-1698 JUNCTION-1701 550.58 12 125 0 Open
LINK-1975 JUNCTION-1701 JUNCTION-1702 160.34 8 125 0 Open
LINK-1976 JUNCTION-1702 JUNCTION-1703 484.34 8 125 0 Open
LINK-1977 JUNCTION-1703 JUNCTION-1704 164.98 8 125 0 Open
LINK-1978 JUNCTION-1704 JUNCTION-1705 108.97 8 125 0 Open
LINK-1979 JUNCTION-1705 JUNCTION-1695 331.87 8 125 0 Open
LINK-1980 JUNCTION-1704 JUNCTION-1706 44.02 8 125 0 Open
LINK-1981 JUNCTION-1706 JUNCTION-1692 1051.05 8 125 0 Open
LINK-1982 JUNCTION-1706 JUNCTION-1707 123.03 8 125 0 Open
LINK-1983 JUNCTION-1707 JUNCTION-1708 598.85 8 125 0 Open
LINK-1984 JUNCTION-1708 JUNCTION-1709 317.63 8 125 0 Open
LINK-1985 JUNCTION-1709 JUNCTION-1710 96.98 8 125 0 Open
LINK-1986 JUNCTION-1710 JUNCTION-1689 692.75 8 125 0 Open
LINK-1987 JUNCTION-1710 JUNCTION-1711 647.48 8 125 0 Open
LINK-1988 JUNCTION-1711 JUNCTION-1712 387.14 8 125 0 Open
LINK-1989 JUNCTION-1708 JUNCTION-1713 756.12 8 125 0 Open
LINK-1990 JUNCTION-1713 JUNCTION-1714 175.66 8 125 0 Open
LINK-1991 JUNCTION-1714 JUNCTION-1701 847.86 12 125 0 Open
LINK-1992 JUNCTION-1700 JUNCTION-1715 195.4 8 125 0 Open
LINK-1993 JUNCTION-1715 JUNCTION-1716 1117.33 8 125 0 Open
LINK-1994 JUNCTION-1716 JUNCTION-1717 241.13 8 125 0 Open
LINK-1995 JUNCTION-1700 JUNCTION-1718 968.93 12 125 0 Open
LINK-1996 JUNCTION-1718 JUNCTION-1719 480.93 12 125 0 Open
LINK-1997 JUNCTION-1719 JUNCTION-1720 250.12 12 125 0 Open
LINK-1998 JUNCTION-1720 JUNCTION-1721 154.88 12 130 0 Open
LINK-1999 JUNCTION-1721 JUNCTION-1718 861.49 8 130 0 Open
LINK-2000 JUNCTION-1721 JUNCTION-1722 125.48 12 125 0 Open
LINK-2001 JUNCTION-1722 JUNCTION-1723 95.09 12 95 0 Open
LINK-2002 JUNCTION-1723 JUNCTION-1724 553.17 12 125 0 Open
LINK-2003 JUNCTION-1724 JUNCTION-2033 2598.93 24 110 0 Open
LINK-2004 JUNCTION-1726 JUNCTION-1723 676.11 8 130 0 Open
LINK-2005 JUNCTION-1715 JUNCTION-1727 272.87 8 125 0 Open
LINK-2006 JUNCTION-1727 JUNCTION-1728 547.7 8 125 0 Open
LINK-2007 JUNCTION-1728 JUNCTION-1729 515.97 8 125 0 Open
LINK-2008 JUNCTION-1729 JUNCTION-1730 310.02 8 125 0 Open
LINK-2009 JUNCTION-1730 JUNCTION-1731 836.79 8 125 0 Open
LINK-2010 JUNCTION-1731 JUNCTION-1715 576.68 8 125 0 Open
LINK-2011 JUNCTION-1728 JUNCTION-1732 64.43 8 125 0 Open
LINK-2012 JUNCTION-1732 JUNCTION-1733 203.86 8 125 0 Open
LINK-2013 JUNCTION-1733 JUNCTION-1717 223.72 12 125 0 Open
LINK-2014 JUNCTION-1717 JUNCTION-1714 286.32 12 125 0 Open
LINK-2015 JUNCTION-1713 JUNCTION-1734 709.75 8 125 0 Open
LINK-2016 JUNCTION-1734 JUNCTION-1735 867.67 8 125 0 Open
LINK-2017 JUNCTION-1735 JUNCTION-1736 439.83 12 125 0 Open
LINK-2018 JUNCTION-1733 JUNCTION-1736 48.48 12 125 0 Open
LINK-2019 JUNCTION-1736 JUNCTION-1737 313.45 8 125 0 Open
LINK-2020 JUNCTION-1737 JUNCTION-1738 480.91 8 125 0 Open
LINK-2021 JUNCTION-1738 JUNCTION-1739 156.27 8 125 0 Open
LINK-2022 JUNCTION-1739 JUNCTION-1730 130.06 8 125 0 Open
LINK-2023 JUNCTION-1738 JUNCTION-1740 368.85 8 125 0 Open
LINK-2024 JUNCTION-1740 JUNCTION-1741 684.58 8 125 0 Open
LINK-2025 JUNCTION-1741 JUNCTION-1742 156.23 8 125 0 Open
LINK-2026 JUNCTION-1741 JUNCTION-1743 691.4 8 125 0 Open
LINK-2027 JUNCTION-1743 JUNCTION-1744 92.05 8 125 0 Open
LINK-2028 JUNCTION-1744 JUNCTION-1735 343.33 12 125 0 Open
LINK-2029 JUNCTION-1744 JUNCTION-1745 91.32 12 125 0 Open
LINK-2030 JUNCTION-1745 JUNCTION-1746 1435.05 8 125 0 Open
LINK-2031 JUNCTION-1746 JUNCTION-1673 186.48 8 125 0 Open
LINK-2032 JUNCTION-1673 JUNCTION-1747 674.29 8 90 0 Open
LINK-2033 JUNCTION-1747 JUNCTION-1748 192.92 8 130 0 Open
LINK-2034 JUNCTION-1748 JUNCTION-1749 583.23 8 130 0 Open
LINK-2035 JUNCTION-1749 JUNCTION-1750 146.74 6 125 0 Open
LINK-2036 JUNCTION-1750 JUNCTION-1751 803.98 12 125 0 Open
LINK-2037 JUNCTION-1745 JUNCTION-2025 335.17 12 125 0 Open
LINK-2038 JUNCTION-1751 JUNCTION-1752 1453.81 12 125 0 Open
LINK-2039 JUNCTION-1752 JUNCTION-1753 39.08 8 125 0 Open
LINK-2040 JUNCTION-1753 JUNCTION-1754 214.12 8 120 0 Open
LINK-2041 JUNCTION-1754 JUNCTION-1673 210.61 8 120 0 Open
LINK-2042 JUNCTION-1802 JUNCTION-1755 568.11 8 125 0 Open
LINK-2043 JUNCTION-1755 JUNCTION-1756 955.45 8 125 0 Open
LINK-2044 JUNCTION-1756 JUNCTION-1757 537.92 8 125 0 Open
LINK-2045 JUNCTION-1757 JUNCTION-1758 125.58 8 125 0 Open
LINK-2046 JUNCTION-1757 JUNCTION-1759 230.59 8 125 0 Open
LINK-2047 JUNCTION-1759 JUNCTION-1752 629.39 12 125 0 Open
LINK-2048 JUNCTION-1753 JUNCTION-1760 1195.93 8 120 0 Open
LINK-2049 JUNCTION-1760 JUNCTION-1761 256.1 8 120 0 Open
LINK-2050 JUNCTION-1761 JUNCTION-1762 214.45 8 125 0 Open
LINK-2051 JUNCTION-1762 JUNCTION-1763 474.67 8 125 0 Open
LINK-2052 JUNCTION-1763 JUNCTION-1764 150.21 8 125 0 Open
LINK-2053 JUNCTION-1764 JUNCTION-1759 660.57 8 125 0 Open
LINK-2054 JUNCTION-1759 JUNCTION-1765 1082.64 12 125 0 Open
LINK-2055 JUNCTION-1765 JUNCTION-1766 33.93 8 125 0 Open
LINK-2056 JUNCTION-1766 JUNCTION-1767 348.78 8 120 0 Open
LINK-2057 JUNCTION-1767 JUNCTION-1768 362.66 8 120 0 Open
LINK-2058 JUNCTION-1768 JUNCTION-1769 229.8 8 125 0 Open
LINK-2059 JUNCTION-1769 JUNCTION-1770 360.59 8 120 0 Open
LINK-2060 JUNCTION-1770 JUNCTION-1644 234.72 8 120 0 Open
LINK-2061 JUNCTION-1645 JUNCTION-1771 390.41 8 125 0 Open
LINK-2062 JUNCTION-1771 JUNCTION-1762 474.46 8 125 0 Open
LINK-2063 JUNCTION-1646 JUNCTION-1656 1078.83 8 125 0 Open
LINK-2064 JUNCTION-1667 JUNCTION-1772 873.03 8 125 0 Open
LINK-2065 JUNCTION-1772 JUNCTION-1773 713.84 12 125 0 Open
LINK-2066 JUNCTION-1773 JUNCTION-1665 420.64 12 120 0 Open
LINK-2067 JUNCTION-1774 JUNCTION-1751 288.58 12 125 0 Open
LINK-2068 JUNCTION-1772 JUNCTION-1774 248.63 12 125 0 Open
LINK-2069 JUNCTION-1724 JUNCTION-1775 513.13 24 85 0 Open
LINK-2070 JUNCTION-1724 JUNCTION-1776 185.28 16 120 0 Open
LINK-2071 JUNCTION-1776 JUNCTION-1777 414.96 16 120 0 Open
LINK-2072 JUNCTION-1776 JUNCTION-1778 214.04 8 125 0 Open
LINK-2073 JUNCTION-1778 JUNCTION-1779 439.9 8 130 0 Open
LINK-2074 JUNCTION-1779 JUNCTION-1780 166.98 8 130 0 Open
LINK-2075 JUNCTION-1779 JUNCTION-1777 327 8 130 0 Open
LINK-2076 JUNCTION-1778 JUNCTION-1740 487.91 8 125 0 Open
LINK-2077 JUNCTION-1775 JUNCTION-1781 396.52 8 130 0 Open
LINK-2078 JUNCTION-1781 JUNCTION-1782 86.62 8 130 0 Open
LINK-2079 JUNCTION-1782 JUNCTION-1783 195.05 8 125 0 Open
LINK-2080 JUNCTION-1783 JUNCTION-1777 483.88 8 125 0 Open
LINK-2081 JUNCTION-1777 JUNCTION-1784 605.45 16 120 0 Open
LINK-2082 JUNCTION-1784 JUNCTION-1785 549.13 8 130 0 Open
LINK-2083 JUNCTION-1785 JUNCTION-1786 312.97 8 135 0 Open
LINK-2084 JUNCTION-1786 JUNCTION-1787 188.05 8 130 0 Open
LINK-2085 JUNCTION-1787 JUNCTION-1783 101.49 8 125 0 Open
LINK-2086 JUNCTION-1775 JUNCTION-1788 761.09 24 85 0 Open
LINK-2087 JUNCTION-1788 JUNCTION-1789 566.99 24 130 0 Open
LINK-2088 JUNCTION-1788 JUNCTION-1790 4473.28 30 130 0 Open
LINK-2089 JUNCTION-2028 JUNCTION-1791 1453.73 30 130 0 Open
LINK-2090 JUNCTION-1790 JUNCTION-1793 1181.18 24 130 0 Open
LINK-2091 JUNCTION-1793 JUNCTION-1792 378.65 24 130 0 Open
LINK-2092 JUNCTION-1793 JUNCTION-1794 35.4 8 135 0 Open
LINK-2093 JUNCTION-1785 JUNCTION-1795 423.68 8 130 0 Open
LINK-2094 JUNCTION-1758 JUNCTION-1796 965.33 8 120 0 Open
LINK-2095 JUNCTION-1766 JUNCTION-1796 261.68 8 120 0 Open
LINK-2096 JUNCTION-1796 JUNCTION-1797 240.91 8 120 0 Open
LINK-2097 JUNCTION-1797 JUNCTION-1798 600.09 8 120 0 Open
LINK-2098 JUNCTION-1798 JUNCTION-1799 438.66 8 125 0 Open
LINK-2099 JUNCTION-1799 JUNCTION-1800 141.09 8 125 0 Open
LINK-2100 JUNCTION-1757 JUNCTION-1801 774.67 8 125 0 Open
LINK-2101 JUNCTION-1754 JUNCTION-1802 253.14 8 125 0 Open
LINK-2102 JUNCTION-1801 JUNCTION-1802 109.11 6 125 0 Open
LINK-2103 JUNCTION-1756 JUNCTION-1803 161.31 8 125 0 Open
LINK-2104 JUNCTION-1804 JUNCTION-2026 500.93 8 125 0 Open
LINK-2105 JUNCTION-1804 JUNCTION-1756 80.43 6 125 0 Open
LINK-2106 JUNCTION-1765 JUNCTION-1805 449.94 12 125 0 Open
LINK-2107 JUNCTION-1805 JUNCTION-1806 1768.42 12 125 0 Open
LINK-2108 JUNCTION-1806 JUNCTION-1807 660.81 12 125 0 Open
LINK-2109 JUNCTION-1807 JUNCTION-1808 1687.78 12 125 0 Open
LINK-2110 JUNCTION-1808 JUNCTION-1618 64.93 12 125 0 Open
LINK-2111 JUNCTION-1616 JUNCTION-1809 22.01 6 125 0 Open
LINK-2112 JUNCTION-1809 JUNCTION-1810 329.35 6 120 0 Open
LINK-2113 JUNCTION-1809 JUNCTION-1811 326.51 6 120 0 Open
LINK-2114 JUNCTION-1812 JUNCTION-2020 631.08 8 125 0 Open
LINK-2115 JUNCTION-1812 JUNCTION-1813 542.76 8 125 0 Open
LINK-2116 JUNCTION-1813 JUNCTION-1810 972.66 6 120 0 Open
LINK-2117 JUNCTION-1813 JUNCTION-1814 857.83 6 120 0 Open
LINK-2118 JUNCTION-1814 JUNCTION-1615 368.99 6 120 0 Open
LINK-2119 JUNCTION-1814 JUNCTION-1815 341.06 6 125 0 Open
LINK-2120 JUNCTION-1815 JUNCTION-1816 1528.16 8 125 0 Open
LINK-2121 JUNCTION-1816 JUNCTION-1817 305.15 6 120 0 Open
LINK-2122 JUNCTION-1817 JUNCTION-1818 554.31 8 125 0 Open
LINK-2123 JUNCTION-1818 JUNCTION-1819 825.18 8 125 0 Open
LINK-2124 JUNCTION-1818 JUNCTION-1820 334.93 6 125 0 Open
LINK-2125 JUNCTION-1821 JUNCTION-2022 660.11 8 125 0 Open
LINK-2126 JUNCTION-1821 JUNCTION-1609 550.33 6 120 0 Open
LINK-2127 JUNCTION-1815 JUNCTION-1822 518.75 6 125 0 Open
LINK-2128 JUNCTION-1822 JUNCTION-1823 728.57 6 120 0 Open
LINK-2129 JUNCTION-1823 JUNCTION-1824 603.43 8 125 0 Open
LINK-2130 JUNCTION-1824 JUNCTION-1825 497.79 8 125 0 Open
LINK-2131 JUNCTION-1824 JUNCTION-1826 221.22 8 125 0 Open
LINK-2132 JUNCTION-1825 JUNCTION-1827 264.95 6 120 0 Open
LINK-2133 JUNCTION-1827 JUNCTION-1828 557.81 8 125 0 Open
LINK-2134 JUNCTION-1825 JUNCTION-1829 294.4 6 120 0 Open
LINK-2135 JUNCTION-1829 JUNCTION-1830 237.69 6 120 0 Open
LINK-2136 JUNCTION-1830 JUNCTION-1831 1088.61 8 125 0 Open
LINK-2137 JUNCTION-1822 JUNCTION-1831 276.07 6 125 0 Open
LINK-2138 JUNCTION-1812 JUNCTION-2019 477.68 8 125 0 Open
LINK-2139 JUNCTION-1822 JUNCTION-1832 275.64 6 125 0 Open
LINK-2140 JUNCTION-1831 JUNCTION-1833 267.44 6 125 0 Open
LINK-2141 JUNCTION-1833 JUNCTION-1834 284 8 125 0 Open
LINK-2142 JUNCTION-1834 JUNCTION-1835 312.18 8 125 0 Open
LINK-2143 JUNCTION-1833 JUNCTION-1836 480.07 8 125 0 Open
LINK-2144 JUNCTION-1836 JUNCTION-1829 575.99 8 125 0 Open
LINK-2145 JUNCTION-1828 JUNCTION-1837 284.14 8 120 0 Open
LINK-2146 JUNCTION-1837 JUNCTION-1838 357.53 8 120 0 Open
LINK-2147 JUNCTION-1838 JUNCTION-1839 540.43 8 120 0 Open
LINK-2148 JUNCTION-1839 JUNCTION-1840 978.38 8 125 0 Open
LINK-2149 JUNCTION-1840 JUNCTION-1841 59.67 12 125 0 Open
LINK-2150 JUNCTION-1841 JUNCTION-1842 1327.47 8 120 0 Open
LINK-2151 JUNCTION-1841 JUNCTION-1843 881.55 8 120 0 Open
LINK-2152 JUNCTION-1843 JUNCTION-1844 213.77 8 120 0 Open
LINK-2153 JUNCTION-1844 JUNCTION-1845 231.55 8 125 0 Open
LINK-2154 JUNCTION-1845 JUNCTION-1846 347.41 8 125 0 Open
LINK-2155 JUNCTION-1846 JUNCTION-1847 376.01 8 125 0 Open
LINK-2156 JUNCTION-1845 JUNCTION-1848 274.81 8 125 0 Open
LINK-2157 JUNCTION-1848 JUNCTION-1849 475.56 8 125 0 Open
LINK-2158 JUNCTION-1849 JUNCTION-1797 419.65 8 125 0 Open
LINK-2159 JUNCTION-1848 JUNCTION-1850 590.43 8 125 0 Open
LINK-2160 JUNCTION-1850 JUNCTION-1851 1107.19 8 120 0 Open
LINK-2161 JUNCTION-1851 JUNCTION-1852 1280.25 8 120 0 Open
LINK-2162 JUNCTION-1852 JUNCTION-1853 1180.12 12 120 0 Open
LINK-2163 JUNCTION-2010 JUNCTION-1854 848.94 12 120 0 Open
LINK-2164 JUNCTION-1854 JUNCTION-1855 250.92 12 85 0 Open
LINK-2165 JUNCTION-1855 JUNCTION-1856 1072.21 12 120 0 Open
LINK-2166 JUNCTION-1856 JUNCTION-1857 250.19 12 120 0 Open
LINK-2167 JUNCTION-1857 JUNCTION-1858 898.33 12 120 0 Open
LINK-2168 JUNCTION-1856 JUNCTION-1859 132.91 12 130 0 Open
LINK-2169 JUNCTION-1859 JUNCTION-1860 969.89 12 120 0 Open
LINK-2170 JUNCTION-1860 JUNCTION-1861 89.51 6 120 0 Open
LINK-2171 JUNCTION-1861 JUNCTION-1862 709.11 8 120 0 Open
LINK-2172 JUNCTION-1862 JUNCTION-1863 796.82 8 130 0 Open
LINK-2173 JUNCTION-1862 JUNCTION-1798 101.01 8 120 0 Open
LINK-2174 JUNCTION-1861 JUNCTION-1800 1075.31 8 125 0 Open
LINK-2175 JUNCTION-1807 JUNCTION-2018 1048.69 12 125 0 Open
LINK-2176 JUNCTION-1864 JUNCTION-1865 396.78 8 120 0 Open
LINK-2177 JUNCTION-1865 JUNCTION-1866 807.05 8 120 0 Open
LINK-2178 JUNCTION-1866 JUNCTION-1867 646.87 8 120 0 Open
LINK-2179 JUNCTION-1867 JUNCTION-1868 311.9 8 125 0 Open
LINK-2180 JUNCTION-1868 JUNCTION-1869 466.72 8 130 0 Open
LINK-2181 JUNCTION-1868 JUNCTION-1870 321.12 8 125 0 Open
LINK-2182 JUNCTION-1867 JUNCTION-1871 1108.74 8 120 0 Open
LINK-2183 JUNCTION-1871 JUNCTION-1828 667.9 8 120 0 Open
LINK-2184 JUNCTION-1871 JUNCTION-1872 994.02 8 120 0 Open
LINK-2185 JUNCTION-1872 JUNCTION-1873 563.33 8 125 0 Open
LINK-2186 JUNCTION-1872 JUNCTION-2023 730.63 8 125 0 Open
LINK-2187 JUNCTION-1874 JUNCTION-1875 173.63 8 125 0 Open
LINK-2188 JUNCTION-1875 JUNCTION-1866 1215.72 8 125 0 Open
LINK-2189 JUNCTION-1865 JUNCTION-1876 666.17 8 130 0 Open
LINK-2190 JUNCTION-1864 JUNCTION-1877 29.01 10 85 0 Open
LINK-2191 JUNCTION-1877 JUNCTION-1852 1209.05 12 120 0 Open
LINK-2192 JUNCTION-1852 JUNCTION-1878 440.39 8 120 0 Open
LINK-2193 JUNCTION-1878 JUNCTION-1879 1071.55 8 125 0 Open
LINK-2194 JUNCTION-1879 JUNCTION-1880 1383.72 8 125 0 Open
LINK-2195 JUNCTION-1878 JUNCTION-1881 476.34 8 120 0 Open
LINK-2196 JUNCTION-1881 JUNCTION-1882 509.38 8 125 0 Open
LINK-2197 JUNCTION-1881 JUNCTION-1883 723.24 8 120 0 Open
LINK-2198 JUNCTION-1883 JUNCTION-1884 1062.92 12 130 0 Open
LINK-2199 JUNCTION-1884 JUNCTION-1885 29.15 12 125 0 Open
LINK-2200 JUNCTION-1884 JUNCTION-2016 952.23 12 120 0 Open
LINK-2201 JUNCTION-1864 JUNCTION-1885 1255.15 12 125 0 Open
LINK-2202 JUNCTION-1880 JUNCTION-2009 1261.98 12 125 0 Open
LINK-2203 JUNCTION-1886 JUNCTION-1887 1118.51 12 125 0 Open
LINK-2204 JUNCTION-1887 JUNCTION-1855 54.65 12 125 0 Open
LINK-2205 JUNCTION-1886 JUNCTION-1888 1172.19 12 125 0 Open
LINK-2206 JUNCTION-1858 JUNCTION-1889 109.68 8 130 0 Open
LINK-2207 JUNCTION-1889 JUNCTION-1890 705.88 8 130 0 Open
LINK-2208 JUNCTION-1874 JUNCTION-1891 439.51 8 125 0 Open
LINK-2209 JUNCTION-1885 JUNCTION-1892 768.33 12 125 0 Open
LINK-2210 JUNCTION-1884 JUNCTION-1893 768.26 12 120 0 Open
LINK-2211 JUNCTION-1892 JUNCTION-1893 31.73 8 125 0 Open
LINK-2212 JUNCTION-1893 JUNCTION-1894 1110.91 8 120 0 Open
LINK-2213 JUNCTION-1894 JUNCTION-1883 669.8 8 120 0 Open
LINK-2214 JUNCTION-1894 JUNCTION-1895 995.24 12 125 0 Open
LINK-2215 JUNCTION-1895 JUNCTION-2008 349.97 12 125 0 Open
LINK-2216 JUNCTION-1895 JUNCTION-1880 441.72 12 125 0 Open
LINK-2217 JUNCTION-1895 JUNCTION-1897 1065.6 12 130 0 Open
LINK-2218 JUNCTION-1897 JUNCTION-1898 754.81 12 130 0 Open
LINK-2219 JUNCTION-1898 JUNCTION-1899 892.03 12 125 0 Open
LINK-2220 JUNCTION-1919 JUNCTION-1900 680.9 24 130 0 Open
LINK-2221 JUNCTION-1900 JUNCTION-1901 223.76 24 130 0 Open
LINK-2222 JUNCTION-1901 JUNCTION-1902 507.53 24 130 0 Open
LINK-2223 JUNCTION-1902 JUNCTION-1903 506.92 8 135 0 Open
LINK-2224 JUNCTION-1903 JUNCTION-1904 239.8 8 125 0 Open
LINK-2225 JUNCTION-1904 JUNCTION-1905 489.3 8 125 0 Open
LINK-2226 JUNCTION-1905 JUNCTION-1906 327.76 8 135 0 Open
LINK-2227 JUNCTION-1906 JUNCTION-1907 433.51 8 110 0 Open
LINK-2228 JUNCTION-1907 JUNCTION-1908 304.94 8 130 0 Open
LINK-2229 JUNCTION-1908 JUNCTION-1909 577.82 8 125 0 Open
LINK-2230 JUNCTION-1912 JUNCTION-1910 431.28 8 125 0 Open
LINK-2231 JUNCTION-1909 JUNCTION-1911 834.2 8 125 0 Open
LINK-2232 JUNCTION-1909 JUNCTION-1912 221.25 8 125 0 Open
LINK-2233 JUNCTION-1913 JUNCTION-1914 405.3 8 125 0 Open
LINK-2234 JUNCTION-1914 JUNCTION-1915 503.19 8 125 0 Open
LINK-2235 JUNCTION-1915 JUNCTION-1916 481.8 8 125 0 Open
LINK-2236 JUNCTION-1913 JUNCTION-1917 522.95 8 120 0 Open
LINK-2237 JUNCTION-1917 JUNCTION-1918 549.29 8 120 0 Open
LINK-2238 JUNCTION-1899 JUNCTION-1919 141.96 24 130 0 Open
LINK-2239 JUNCTION-1918 JUNCTION-1919 388.43 8 120 0 Open
LINK-2240 JUNCTION-1899 JUNCTION-1920 1349.55 24 130 0 Open
LINK-2241 JUNCTION-1918 JUNCTION-1921 1220.52 8 130 0 Open
LINK-2242 JUNCTION-1920 JUNCTION-1913 66.85 8 95 0 Open
LINK-2243 JUNCTION-1900 JUNCTION-1922 316.63 4 70 0 Open
LINK-2244 JUNCTION-1922 JUNCTION-1923 400.08 8 125 0 Open
LINK-2245 JUNCTION-1902 JUNCTION-1924 644.73 8 110 0 Open
LINK-2246 JUNCTION-1924 JUNCTION-1925 665.63 12 110 0 Open
LINK-2247 JUNCTION-1925 JUNCTION-1926 176.93 8 135 0 Open
LINK-2248 JUNCTION-1924 JUNCTION-1927 445.88 8 110 0 Open
LINK-2249 JUNCTION-1927 JUNCTION-1928 217.58 8 110 0 Open
LINK-2250 JUNCTION-2013 JUNCTION-2012 2249.01 8 110 0 Open
LINK-2251 JUNCTION-1929 JUNCTION-1930 554.68 8 130 0 Open
LINK-2252 JUNCTION-1930 JUNCTION-1931 410.35 8 130 0 Open
LINK-2253 JUNCTION-1931 JUNCTION-1932 776.32 8 130 0 Open
LINK-2254 JUNCTION-1902 JUNCTION-1933 6741.67 36 130 0 Open
LINK-2255 JUNCTION-1913 JUNCTION-1934 660.14 8 120 0 Open
LINK-2256 JUNCTION-2007 JUNCTION-1935 1256.59 8 120 0 Open
LINK-2257 JUNCTION-1935 JUNCTION-1936 289.41 12 125 0 Open
LINK-2258 JUNCTION-1936 JUNCTION-1937 420.92 12 125 0 Open
LINK-2259 JUNCTION-1937 JUNCTION-1938 397.44 8 125 0 Open
LINK-2260 JUNCTION-1938 JUNCTION-1939 533.48 8 125 0 Open
LINK-2261 JUNCTION-1939 JUNCTION-1940 468.29 8 125 0 Open
LINK-2262 JUNCTION-1937 JUNCTION-1888 1165.8 12 125 0 Open
LINK-2263 JUNCTION-1888 JUNCTION-1941 1214.78 8 125 0 Open
LINK-2264 JUNCTION-1941 JUNCTION-1942 668.23 8 125 0 Open
LINK-2265 JUNCTION-1942 JUNCTION-1943 381.37 8 125 0 Open
LINK-2266 JUNCTION-1942 JUNCTION-1944 890.31 8 125 0 Open
LINK-2267 JUNCTION-1944 JUNCTION-1936 408.67 8 125 0 Open
LINK-2268 JUNCTION-1935 JUNCTION-1945 72.18 12 130 0 Open
LINK-2269 JUNCTION-1920 JUNCTION-1945 2235.56 24 130 0 Open
LINK-2270 JUNCTION-1945 JUNCTION-1946 684.14 6 120 0 Open
LINK-2271 JUNCTION-1946 JUNCTION-1947 385.96 8 130 0 Open
LINK-2272 JUNCTION-1947 JUNCTION-1948 752.94 8 130 0 Open
LINK-2273 JUNCTION-1948 JUNCTION-1949 565.1 8 125 0 Open
LINK-2274 JUNCTION-1948 JUNCTION-1932 1042.07 8 125 0 Open
LINK-2275 JUNCTION-1932 JUNCTION-1950 557.06 8 130 0 Open
LINK-2276 JUNCTION-1950 JUNCTION-1951 403.43 8 130 0 Open
LINK-2277 JUNCTION-1951 JUNCTION-1952 567.25 8 130 0 Open
LINK-2278 JUNCTION-1932 JUNCTION-1953 330.94 8 130 0 Open
LINK-2279 JUNCTION-1953 JUNCTION-1952 184.04 8 130 0 Open
LINK-2280 JUNCTION-1953 JUNCTION-1954 510.27 8 130 0 Open
LINK-2281 JUNCTION-1954 JUNCTION-1955 352.24 8 135 0 Open
LINK-2282 JUNCTION-1955 JUNCTION-1956 759.35 12 135 0 Open
LINK-2283 JUNCTION-1955 JUNCTION-1957 207.88 8 135 0 Open
LINK-2284 JUNCTION-1957 JUNCTION-1958 800.21 8 135 0 Open
LINK-2285 JUNCTION-1957 JUNCTION-1959 410.33 8 135 0 Open
LINK-2286 JUNCTION-1959 JUNCTION-1960 131.43 8 135 0 Open
LINK-2287 JUNCTION-1959 JUNCTION-1961 493.27 8 135 0 Open
LINK-2288 JUNCTION-1961 JUNCTION-1962 108.12 8 130 0 Open
LINK-2289 JUNCTION-1952 JUNCTION-1962 391.62 8 130 0 Open
LINK-2290 JUNCTION-1962 JUNCTION-1794 1071.08 8 130 0 Open
LINK-2291 JUNCTION-1792 JUNCTION-1794 367.77 8 120 0 Open
LINK-2292 JUNCTION-1792 JUNCTION-1945 1361.71 24 130 0 Open
LINK-2293 JUNCTION-1858 JUNCTION-1963 414.63 8 130 0 Open
LINK-2294 JUNCTION-1963 JUNCTION-1964 683.81 6 120 0 Open
LINK-2295 JUNCTION-1964 JUNCTION-1965 487.03 8 125 0 Open
LINK-2296 JUNCTION-1964 JUNCTION-1966 328.51 8 125 0 Open
LINK-2297 JUNCTION-1858 JUNCTION-1967 440.82 12 120 0 Open
LINK-2298 JUNCTION-1967 JUNCTION-1968 229.96 12 130 0 Open
LINK-2299 JUNCTION-1968 JUNCTION-1969 869.7 12 120 0 Open
LINK-2300 JUNCTION-1969 JUNCTION-1970 263.99 4 90 0 Open
LINK-2301 JUNCTION-1970 JUNCTION-1971 440.45 12 120 0 Open
LINK-2302 JUNCTION-1971 JUNCTION-1972 334.27 12 120 0 Open
LINK-2303 JUNCTION-1972 JUNCTION-1973 537.13 12 120 0 Open
LINK-2304 JUNCTION-1973 JUNCTION-1974 696.21 12 120 0 Open
LINK-2305 JUNCTION-1974 JUNCTION-1975 551.72 12 130 0 Open
LINK-2306 JUNCTION-1975 JUNCTION-1976 393.12 8 130 0 Open
LINK-2307 JUNCTION-1976 JUNCTION-1795 297.59 8 130 0 Open
LINK-2308 JUNCTION-1974 JUNCTION-1977 552.39 16 85 0 Open
LINK-2309 JUNCTION-1977 JUNCTION-1978 672.63 8 130 0 Open
LINK-2310 JUNCTION-1978 JUNCTION-1979 127.38 8 130 0 Open
LINK-2311 JUNCTION-1978 JUNCTION-1980 50.8 12 130 0 Open
LINK-2312 JUNCTION-1980 JUNCTION-1977 679.9 12 130 0 Open
LINK-2313 JUNCTION-1980 JUNCTION-1981 793.04 12 130 0 Open
LINK-2314 JUNCTION-1977 JUNCTION-1982 82.09 16 85 0 Open
LINK-2315 JUNCTION-1982 JUNCTION-1983 373.09 16 130 0 Open
LINK-2316 JUNCTION-1983 JUNCTION-1984 1724.19 16 85 0 Open
LINK-2317 JUNCTION-1988 JUNCTION-1794 1095.48 8 120 0 Open
LINK-2318 JUNCTION-1984 JUNCTION-1985 781.93 16 85 0 Open
LINK-2319 JUNCTION-1985 JUNCTION-1986 61.64 8 125 0 Open
LINK-2320 JUNCTION-2015 JUNCTION-1987 1026.1 16 85 0 Open
LINK-2321 JUNCTION-1984 JUNCTION-1988 102.69 8 120 0 Open
LINK-2322 JUNCTION-1988 JUNCTION-1989 67.59 6 125 0 Open
LINK-2323 JUNCTION-1989 JUNCTION-1990 538.43 6 120 0 Open
LINK-2324 JUNCTION-1990 JUNCTION-1991 484.29 6 120 0 Open
LINK-2325 JUNCTION-1991 JUNCTION-1992 212.16 8 120 0 Open
LINK-2326 JUNCTION-1992 JUNCTION-1993 329.75 8 120 0 Open
LINK-2327 JUNCTION-1993 JUNCTION-1994 481.74 8 120 0 Open
LINK-2328 JUNCTION-1994 JUNCTION-1995 241.04 8 120 0 Open
LINK-2329 JUNCTION-1995 JUNCTION-1996 821.84 8 120 0 Open
LINK-2330 JUNCTION-1996 JUNCTION-1997 624.39 8 120 0 Open
LINK-2331 JUNCTION-1997 JUNCTION-1998 418.9 8 120 0 Open
LINK-2332 JUNCTION-1998 JUNCTION-1993 520.5 8 120 0 Open
LINK-2333 JUNCTION-1996 JUNCTION-1999 803.12 10 120 0 Open
LINK-2334 JUNCTION-1975 JUNCTION-2000 1074.98 16 95 0 Open
LINK-2335 JUNCTION-1969 JUNCTION-2000 319.53 12 120 0 Open
LINK-2336 JUNCTION-2000 JUNCTION-2001 383.42 16 120 0 Open
LINK-2337 JUNCTION-2000 JUNCTION-2002 286.79 8 130 0 Open
LINK-2338 JUNCTION-2002 JUNCTION-2003 612.92 8 130 0 Open
LINK-2339 JUNCTION-2003 JUNCTION-1748 437.43 8 130 0 Open
LINK-2340 JUNCTION-1748 JUNCTION-2004 208.73 8 130 0 Open
LINK-2341 JUNCTION-1750 JUNCTION-2001 1204.28 12 125 0 Open
LINK-2342 JUNCTION-2001 JUNCTION-1784 404.43 16 120 0 Open
LINK-2343 JUNCTION-2001 JUNCTION-2005 561.82 8 125 0 Open
LINK-2344 JUNCTION-1933 JUNCTION-2014 383.42 36 130 0 Open
LINK-2345 JUNCTION-1791 JUNCTION-2006 477.6 12 130 0 Open
LINK-2346 JUNCTION-1987 JUNCTION-2006 487.23 16 85 0 Open
LINK-2347 JUNCTION-1934 JUNCTION-2007 298.23 8 120 0 Open
LINK-2348 JUNCTION-2008 JUNCTION-1896 139.34 12 125 0 Open
LINK-2349 JUNCTION-2009 JUNCTION-1886 428.75 12 125 0 Open
LINK-2350 JUNCTION-1853 JUNCTION-2010 71.18 12 120 0 Open
LINK-2351 JUNCTION-2011 JUNCTION-1929 651.87 8 110 0 Open
LINK-2352 JUNCTION-2012 JUNCTION-2011 897.17 8 110 0 Open
LINK-2353 JUNCTION-1928 JUNCTION-2013 1696.7 8 110 0 Open
LINK-2354 JUNCTION-2014 JUNCTION-2006 58.49 36 130 0 Open
LINK-2355 JUNCTION-1985 JUNCTION-2015 870.1 16 85 0 Open
LINK-2356 JUNCTION-2034 JUNCTION-2035 1328.79 24 75 0 Open
LINK-2357 JUNCTION-2035 JUNCTION-2036 613.21 24 90 0 Open
LINK-2358 JUNCTION-2036 JUNCTION-2037 252.35 24 90 0 Open
LINK-2359 JUNCTION-2037 JUNCTION-2038 460.9 8 130 0 Open
LINK-2360 JUNCTION-2038 JUNCTION-2039 941.38 8 130 0 Open
LINK-2361 JUNCTION-2037 JUNCTION-2040 632.25 24 90 0 Open
LINK-2362 JUNCTION-2040 JUNCTION-2041 351.47 24 90 0 Open
LINK-2363 JUNCTION-2041 JUNCTION-2042 636.33 24 90 0 Open
LINK-2364 JUNCTION-2041 JUNCTION-2039 686.52 8 130 0 Open
LINK-2365 JUNCTION-2042 JUNCTION-2043 812.55 12 125 0 Open
LINK-2366 JUNCTION-2042 JUNCTION-2044 549.63 24 90 0 Open
LINK-2367 JUNCTION-2044 JUNCTION-2315 1810.18 24 90 0 Open
LINK-2368 JUNCTION-2045 JUNCTION-2046 1052.39 24 90 0 Open
LINK-2369 JUNCTION-2045 JUNCTION-2047 191.39 8 125 0 Open
LINK-2370 JUNCTION-2046 JUNCTION-2048 906.83 20 90 0 Open
LINK-2371 JUNCTION-2046 JUNCTION-2049 579.22 20 110 0 Open
LINK-2372 JUNCTION-2043 JUNCTION-2050 564.44 8 125 0 Open
LINK-2373 JUNCTION-2050 JUNCTION-2051 1163.71 8 125 0 Open
LINK-2374 JUNCTION-2043 JUNCTION-2052 1254.88 8 125 0 Open
LINK-2375 JUNCTION-2044 JUNCTION-2053 1456.27 8 130 0 Open
LINK-2376 JUNCTION-2053 JUNCTION-2054 1347.27 8 125 0 Open
LINK-2377 JUNCTION-2054 JUNCTION-2047 278.04 8 125 0 Open
LINK-2378 JUNCTION-2047 JUNCTION-2055 274.75 8 125 0 Open
LINK-2379 JUNCTION-2055 JUNCTION-2056 1017.32 8 125 0 Open
LINK-2380 JUNCTION-2056 JUNCTION-2057 551.25 8 125 0 Open
LINK-2381 JUNCTION-2057 JUNCTION-2058 300.04 8 125 0 Open
LINK-2382 JUNCTION-2058 JUNCTION-2059 295.51 8 125 0 Open
LINK-2383 JUNCTION-2059 JUNCTION-2060 580.22 8 125 0 Open
LINK-2384 JUNCTION-2060 JUNCTION-2053 676.31 8 125 0 Open
LINK-2385 JUNCTION-2053 JUNCTION-2061 399.37 8 125 0 Open
LINK-2386 JUNCTION-2052 JUNCTION-2061 149.68 12 125 0 Open
LINK-2387 JUNCTION-2061 JUNCTION-2062 295.1 8 125 0 Open
LINK-2388 JUNCTION-2062 JUNCTION-2063 306.83 8 125 0 Open
LINK-2389 JUNCTION-2063 JUNCTION-2064 285.21 8 125 0 Open
LINK-2390 JUNCTION-2064 JUNCTION-2065 1125.59 8 125 0 Open
LINK-2391 JUNCTION-2065 JUNCTION-2051 711.79 12 125 0 Open
LINK-2392 JUNCTION-2051 JUNCTION-2052 247.35 8 125 0 Open
LINK-2393 JUNCTION-2050 JUNCTION-2066 585.8 8 125 0 Open
LINK-2394 JUNCTION-2066 JUNCTION-2067 840.93 8 125 0 Open
LINK-2395 JUNCTION-2067 JUNCTION-2068 725.75 8 125 0 Open
LINK-2396 JUNCTION-2068 JUNCTION-2069 256.45 8 125 0 Open
LINK-2397 JUNCTION-2065 JUNCTION-2070 369.97 12 120 0 Open
LINK-2398 JUNCTION-2070 JUNCTION-2314 494.36 12 125 0 Open
LINK-2399 JUNCTION-2064 JUNCTION-2072 721.38 8 125 0 Open
LINK-2400 JUNCTION-2072 JUNCTION-2073 264.69 8 125 0 Open
LINK-2401 JUNCTION-2073 JUNCTION-2057 215.92 8 125 0 Open
LINK-2402 JUNCTION-2072 JUNCTION-2074 325.55 8 125 0 Open
LINK-2403 JUNCTION-2074 JUNCTION-2075 308.8 8 125 0 Open
LINK-2404 JUNCTION-2074 JUNCTION-2076 827.84 8 125 0 Open
LINK-2405 JUNCTION-2076 JUNCTION-2077 1029.52 8 130 0 Open
LINK-2406 JUNCTION-2077 JUNCTION-2078 229.56 8 130 0 Open
LINK-2407 JUNCTION-2078 JUNCTION-2079 75.97 12 125 0 Open
LINK-2408 JUNCTION-2079 JUNCTION-2080 400.89 12 125 0 Open
LINK-2409 JUNCTION-2080 JUNCTION-2081 269.62 8 120 0 Open
LINK-2410 JUNCTION-2081 JUNCTION-2076 418.22 8 125 0 Open
LINK-2411 JUNCTION-2074 JUNCTION-2082 974.58 8 125 0 Open
LINK-2412 JUNCTION-2068 JUNCTION-2083 505.26 8 125 0 Open
LINK-2413 JUNCTION-2071 JUNCTION-2083 269.12 12 125 0 Open
LINK-2414 JUNCTION-2083 JUNCTION-2084 859.46 12 125 0 Open
LINK-2415 JUNCTION-2084 JUNCTION-2078 981.45 12 125 0 Open
LINK-2416 JUNCTION-2079 JUNCTION-2085 263.26 12 130 0 Open
LINK-2417 JUNCTION-2085 JUNCTION-2086 621.35 12 130 0 Open
LINK-2418 JUNCTION-2086 JUNCTION-2087 328.35 8 130 0 Open
LINK-2419 JUNCTION-2084 JUNCTION-2088 450.6 12 130 0 Open
LINK-2420 JUNCTION-2088 JUNCTION-2089 442.54 12 125 0 Open
LINK-2421 JUNCTION-2084 JUNCTION-2090 398.64 12 130 0 Open
LINK-2422 JUNCTION-2090 JUNCTION-2091 1370.81 12 125 0 Open
LINK-2423 JUNCTION-2086 JUNCTION-2092 155.02 12 130 0 Open
LINK-2424 JUNCTION-2092 JUNCTION-2093 720.4 12 130 0 Open
LINK-2425 JUNCTION-2093 JUNCTION-2094 814.06 12 130 0 Open
LINK-2426 JUNCTION-2094 JUNCTION-2095 689.16 12 125 0 Open
LINK-2427 JUNCTION-2310 JUNCTION-2095 1301.9 12 130 0 Open
LINK-2428 JUNCTION-2096 JUNCTION-2097 1943.95 12 130 0 Open
LINK-2429 JUNCTION-2097 JUNCTION-2098 70.15 20 85 0 Open
LINK-2430 JUNCTION-2098 JUNCTION-2099 753.52 20 85 0 Open
LINK-2431 JUNCTION-2099 JUNCTION-2100 217.59 12 125 0 Open
LINK-2432 JUNCTION-2100 JUNCTION-2101 653.71 12 130 0 Open
LINK-2433 JUNCTION-2101 JUNCTION-2102 796.41 12 130 0 Open
LINK-2434 JUNCTION-2102 JUNCTION-2103 478.77 12 130 0 Open
LINK-2435 JUNCTION-2103 JUNCTION-2104 592.12 8 130 0 Open
LINK-2436 JUNCTION-2092 JUNCTION-2105 1153.12 8 130 0 Open
LINK-2437 JUNCTION-2105 JUNCTION-2106 259.23 20 85 0 Open
LINK-2438 JUNCTION-2106 JUNCTION-2107 941.78 20 85 0 Open
LINK-2439 JUNCTION-2107 JUNCTION-2080 775.5 12 125 0 Open
LINK-2440 JUNCTION-2106 JUNCTION-2108 1175.44 8 125 0 Open
LINK-2441 JUNCTION-2108 JUNCTION-2109 204.85 8 125 0 Open
LINK-2442 JUNCTION-2109 JUNCTION-2110 896.3 8 125 0 Open
LINK-2443 JUNCTION-2110 JUNCTION-2111 481.49 8 125 0 Open
LINK-2444 JUNCTION-2105 JUNCTION-2111 213.58 8 125 0 Open
LINK-2445 JUNCTION-2112 JUNCTION-2302 1095.14 20 85 0 Open
LINK-2446 JUNCTION-2112 JUNCTION-2113 511.2 20 130 0 Open
LINK-2447 JUNCTION-2113 JUNCTION-2114 320.53 20 130 0 Open
LINK-2448 JUNCTION-2114 JUNCTION-2115 660.1 8 125 0 Open
LINK-2449 JUNCTION-2115 JUNCTION-2116 308.31 8 125 0 Open
LINK-2450 JUNCTION-2116 JUNCTION-2117 767.17 8 125 0 Open
LINK-2451 JUNCTION-2117 JUNCTION-2118 440.67 8 125 0 Open
LINK-2452 JUNCTION-2118 JUNCTION-2110 516.01 8 125 0 Open
LINK-2453 JUNCTION-2118 JUNCTION-2119 146.97 8 125 0 Open
LINK-2454 JUNCTION-2119 JUNCTION-2120 520.86 8 125 0 Open
LINK-2455 JUNCTION-2117 JUNCTION-2121 280.03 8 125 0 Open
LINK-2456 JUNCTION-2114 JUNCTION-2122 244.02 20 130 0 Open
LINK-2457 JUNCTION-2122 JUNCTION-2123 700.02 8 130 0 Open
LINK-2458 JUNCTION-2122 JUNCTION-2124 813.99 20 130 0 Open
LINK-2459 JUNCTION-2124 JUNCTION-2125 500.41 8 125 0 Open
LINK-2460 JUNCTION-2133 JUNCTION-2126 1633.21 20 130 0 Open
LINK-2461 JUNCTION-2126 JUNCTION-2127 213.94 8 125 0 Open
LINK-2462 JUNCTION-2126 JUNCTION-2128 844.93 12 125 0 Open
LINK-2463 JUNCTION-2126 JUNCTION-2129 368.31 12 125 0 Open
LINK-2464 JUNCTION-2127 JUNCTION-2130 532 6 125 0 Open
LINK-2465 JUNCTION-2130 JUNCTION-2131 342.01 6 125 0 Open
LINK-2466 JUNCTION-2131 JUNCTION-2132 211.79 6 125 0 Open
LINK-2467 JUNCTION-2124 JUNCTION-2133 177.82 20 130 0 Open
LINK-2468 JUNCTION-2132 JUNCTION-2133 403.7 6 125 0 Open
LINK-2469 JUNCTION-2132 JUNCTION-2134 854.16 8 125 0 Open
LINK-2470 JUNCTION-2126 JUNCTION-2135 274.07 20 85 0 Open
LINK-2471 JUNCTION-2135 JUNCTION-2136 201.74 20 130 0 Open
LINK-2472 JUNCTION-2136 JUNCTION-2137 128.41 20 130 0 Open
LINK-2473 JUNCTION-2137 JUNCTION-2138 786.72 20 130 0 Open
LINK-2474 JUNCTION-2138 JUNCTION-2139 340.46 12 135 0 Open
LINK-2475 JUNCTION-2136 JUNCTION-2140 996.88 12 130 0 Open
LINK-2476 JUNCTION-2140 JUNCTION-2141 288.82 8 130 0 Open
LINK-2477 JUNCTION-2141 JUNCTION-2142 676.37 8 130 0 Open
LINK-2478 JUNCTION-2142 JUNCTION-2143 366.95 12 130 0 Open
LINK-2479 JUNCTION-2142 JUNCTION-2144 505.37 12 130 0 Open
LINK-2480 JUNCTION-2144 JUNCTION-2145 545.75 8 130 0 Open
LINK-2481 JUNCTION-2141 JUNCTION-2146 472.91 8 130 0 Open
LINK-2482 JUNCTION-2146 JUNCTION-2147 590.83 8 130 0 Open
LINK-2483 JUNCTION-2147 JUNCTION-2148 456.59 12 130 0 Open
LINK-2484 JUNCTION-2148 JUNCTION-2149 232.88 8 130 0 Open
LINK-2485 JUNCTION-2149 JUNCTION-2150 226.16 8 130 0 Open
LINK-2486 JUNCTION-2149 JUNCTION-2151 1156.33 8 130 0 Open
LINK-2487 JUNCTION-2148 JUNCTION-2151 569.14 8 130 0 Open
LINK-2488 JUNCTION-2151 JUNCTION-2152 442.68 8 125 0 Open
LINK-2489 JUNCTION-2152 JUNCTION-2153 1162.64 12 125 0 Open
LINK-2490 JUNCTION-2152 JUNCTION-2154 634.11 12 125 0 Open
LINK-2491 JUNCTION-2154 JUNCTION-2140 802.46 8 130 0 Open
LINK-2492 JUNCTION-2140 JUNCTION-2155 549.53 8 130 0 Open
LINK-2493 JUNCTION-2147 JUNCTION-2303 574.71 8 130 0 Open
LINK-2494 JUNCTION-2152 JUNCTION-2156 300.55 8 125 0 Open
LINK-2495 JUNCTION-2156 JUNCTION-2157 824.98 8 125 0 Open
LINK-2496 JUNCTION-2157 JUNCTION-2158 1023.74 8 125 0 Open
LINK-2497 JUNCTION-2158 JUNCTION-2156 376.55 8 125 0 Open
LINK-2498 JUNCTION-2156 JUNCTION-2159 904.76 8 125 0 Open
LINK-2499 JUNCTION-2159 JUNCTION-2160 432.73 8 125 0 Open
LINK-2500 JUNCTION-2160 JUNCTION-2154 292.77 8 125 0 Open
LINK-2501 JUNCTION-2154 JUNCTION-2161 496.31 12 125 0 Open
LINK-2502 JUNCTION-2161 JUNCTION-2162 194.49 12 125 0 Open
LINK-2503 JUNCTION-2162 JUNCTION-2129 334.74 12 125 0 Open
LINK-2504 JUNCTION-2129 JUNCTION-2163 479.68 8 125 0 Open
LINK-2505 JUNCTION-2163 JUNCTION-2164 475.07 8 125 0 Open
LINK-2506 JUNCTION-2164 JUNCTION-2165 310.89 8 125 0 Open
LINK-2507 JUNCTION-2165 JUNCTION-2166 789.15 8 125 0 Open
LINK-2508 JUNCTION-2166 JUNCTION-2159 727.82 8 125 0 Open
LINK-2509 JUNCTION-2166 JUNCTION-2167 170.77 8 125 0 Open
LINK-2510 JUNCTION-2164 JUNCTION-2168 312.21 8 125 0 Open
LINK-2511 JUNCTION-2128 JUNCTION-2168 139.04 12 125 0 Open
LINK-2512 JUNCTION-2168 JUNCTION-2169 243.45 12 125 0 Open
LINK-2513 JUNCTION-2169 JUNCTION-2170 240.42 8 125 0 Open
LINK-2514 JUNCTION-2169 JUNCTION-2171 1100.09 12 125 0 Open
LINK-2515 JUNCTION-2171 JUNCTION-2134 497.78 8 125 0 Open
LINK-2516 JUNCTION-2171 JUNCTION-2172 460.43 8 125 0 Open
LINK-2517 JUNCTION-2172 JUNCTION-2173 262.26 8 130 0 Open
LINK-2518 JUNCTION-2173 JUNCTION-2174 1344.67 8 130 0 Open
LINK-2519 JUNCTION-2174 JUNCTION-2175 439.99 8 130 0 Open
LINK-2520 JUNCTION-2175 JUNCTION-2176 750.83 8 125 0 Open
LINK-2521 JUNCTION-2176 JUNCTION-2177 599.78 8 125 0 Open
LINK-2522 JUNCTION-2177 JUNCTION-2178 711.35 8 130 0 Open
LINK-2523 JUNCTION-2178 JUNCTION-2172 321.64 8 130 0 Open
LINK-2524 JUNCTION-2179 JUNCTION-2301 379.13 12 125 0 Open
LINK-2525 JUNCTION-2179 JUNCTION-2180 285.39 12 125 0 Open
LINK-2526 JUNCTION-2180 JUNCTION-2181 798.89 12 125 0 Open
LINK-2527 JUNCTION-2181 JUNCTION-2182 290.93 12 125 0 Open
LINK-2528 JUNCTION-2182 JUNCTION-2176 632.21 8 125 0 Open
LINK-2529 JUNCTION-2182 JUNCTION-2183 614.99 12 125 0 Open
LINK-2530 JUNCTION-2183 JUNCTION-2184 279.98 8 130 0 Open
LINK-2531 JUNCTION-2184 JUNCTION-2123 541.72 8 130 0 Open
LINK-2532 JUNCTION-2180 JUNCTION-2185 176.51 12 125 0 Open
LINK-2533 JUNCTION-2185 JUNCTION-2123 162.89 8 130 0 Open
LINK-2534 JUNCTION-2183 JUNCTION-2098 740.71 12 125 0 Open
LINK-2535 JUNCTION-2184 JUNCTION-2186 144.27 8 130 0 Open
LINK-2536 JUNCTION-2186 JUNCTION-2187 317.49 8 130 0 Open
LINK-2537 JUNCTION-2187 JUNCTION-2113 392.94 8 130 0 Open
LINK-2538 JUNCTION-2112 JUNCTION-2188 97.19 20 85 0 Open
LINK-2539 JUNCTION-2188 JUNCTION-2097 912.21 20 85 0 Open
LINK-2540 JUNCTION-2188 JUNCTION-2094 815.97 12 125 0 Open
LINK-2541 JUNCTION-2186 JUNCTION-2189 287.31 8 130 0 Open
LINK-2542 JUNCTION-2103 JUNCTION-2190 667.09 8 130 0 Open
LINK-2543 JUNCTION-2190 JUNCTION-2191 463.06 8 130 0 Open
LINK-2544 JUNCTION-2191 JUNCTION-2192 422.95 8 135 0 Open
LINK-2545 JUNCTION-2192 JUNCTION-2193 463.2 12 135 0 Open
LINK-2546 JUNCTION-2102 JUNCTION-2300 899.59 12 130 0 Open
LINK-2547 JUNCTION-2101 JUNCTION-2194 299.8 8 130 0 Open
LINK-2548 JUNCTION-2194 JUNCTION-2195 1025.95 8 130 0 Open
LINK-2549 JUNCTION-2195 JUNCTION-2196 489.86 8 130 0 Open
LINK-2550 JUNCTION-2196 JUNCTION-2193 884.27 12 130 0 Open
LINK-2551 JUNCTION-2196 JUNCTION-2197 657.78 12 130 0 Open
LINK-2552 JUNCTION-2197 JUNCTION-2198 677.49 20 85 0 Open
LINK-2553 JUNCTION-2099 JUNCTION-2199 515.94 20 85 0 Open
LINK-2554 JUNCTION-2199 JUNCTION-2198 463.33 20 85 0 Open
LINK-2555 JUNCTION-2198 JUNCTION-2200 359.92 8 135 0 Open
LINK-2556 JUNCTION-2196 JUNCTION-2201 260.47 8 130 0 Open
LINK-2557 JUNCTION-2201 JUNCTION-2202 228.71 8 130 0 Open
LINK-2558 JUNCTION-2202 JUNCTION-2203 1000.55 8 130 0 Open
LINK-2559 JUNCTION-2203 JUNCTION-2204 770.43 8 130 0 Open
LINK-2560 JUNCTION-2201 JUNCTION-2204 137.81 8 130 0 Open
LINK-2561 JUNCTION-2204 JUNCTION-2205 174.94 8 130 0 Open
LINK-2562 JUNCTION-2205 JUNCTION-2206 1626.94 8 130 0 Open
LINK-2563 JUNCTION-2206 JUNCTION-2205 781.79 8 130 0 Open
LINK-2564 JUNCTION-2197 JUNCTION-2207 2363.16 24 85 0 Open
LINK-2565 JUNCTION-2207 JUNCTION-2208 1432.26 24 85 0 Open
LINK-2566 JUNCTION-2208 JUNCTION-2209 1319.31 8 125 0 Open
LINK-2567 JUNCTION-2209 JUNCTION-2210 442.73 8 110 0 Open
LINK-2568 JUNCTION-2209 JUNCTION-2211 389.69 8 125 0 Open
LINK-2569 JUNCTION-2208 JUNCTION-2212 394.23 24 85 0 Open
LINK-2570 JUNCTION-2212 JUNCTION-2213 731.57 24 85 0 Open
LINK-2571 JUNCTION-2204 JUNCTION-2214 194.28 8 130 0 Open
LINK-2572 JUNCTION-2214 JUNCTION-2215 238.59 8 135 0 Open
LINK-2573 JUNCTION-2215 JUNCTION-2216 296.09 8 135 0 Open
LINK-2574 JUNCTION-2216 JUNCTION-2217 620.37 8 130 0 Open
LINK-2575 JUNCTION-2217 JUNCTION-2207 326.29 8 130 0 Open
LINK-2576 JUNCTION-2217 JUNCTION-2218 680.1 8 130 0 Open
LINK-2577 JUNCTION-2218 JUNCTION-2219 856.39 8 130 0 Open
LINK-2578 JUNCTION-2219 JUNCTION-2220 268.84 8 130 0 Open
LINK-2579 JUNCTION-2220 JUNCTION-2221 447.31 8 130 0 Open
LINK-2580 JUNCTION-2221 JUNCTION-2222 949.94 8 130 0 Open
LINK-2581 JUNCTION-2222 JUNCTION-2193 229.49 8 130 0 Open
LINK-2582 JUNCTION-2107 JUNCTION-2223 950.27 20 85 0 Open
LINK-2583 JUNCTION-2082 JUNCTION-2223 267.64 8 130 0 Open
LINK-2584 JUNCTION-2223 JUNCTION-2049 2060.48 20 85 0 Open
LINK-2585 JUNCTION-2049 JUNCTION-2224 309.18 20 110 0 Open
LINK-2586 JUNCTION-2224 JUNCTION-2225 729.17 20 130 0 Open
LINK-2587 JUNCTION-2107 JUNCTION-2226 649.68 12 125 0 Open
LINK-2588 JUNCTION-2226 JUNCTION-2109 337.4 8 125 0 Open
LINK-2589 JUNCTION-2227 JUNCTION-2304 687.95 8 125 0 Open
LINK-2590 JUNCTION-2138 JUNCTION-2228 534.54 20 130 0 Open
LINK-2591 JUNCTION-2145 JUNCTION-2229 699.66 8 130 0 Open
LINK-2592 JUNCTION-2225 JUNCTION-2230 430.36 20 130 0 Open
LINK-2593 JUNCTION-2230 JUNCTION-2231 315.39 20 130 0 Open
LINK-2594 JUNCTION-2231 JUNCTION-2232 1708.09 20 110 0 Open
LINK-2595 JUNCTION-2232 JUNCTION-2233 457.84 12 125 0 Open
LINK-2596 JUNCTION-2233 JUNCTION-2234 309.28 8 130 0 Open
LINK-2597 JUNCTION-2232 JUNCTION-2235 1483.88 20 110 0 Open
LINK-2598 JUNCTION-2235 JUNCTION-2236 1115.08 12 130 0 Open
LINK-2599 JUNCTION-2236 JUNCTION-2237 982.88 8 130 0 Open
LINK-2600 JUNCTION-2232 JUNCTION-2238 174.47 12 130 0 Open
LINK-2601 JUNCTION-2238 JUNCTION-2239 311.11 8 125 0 Open
LINK-2602 JUNCTION-2239 JUNCTION-2240 476.57 8 125 0 Open
LINK-2603 JUNCTION-2240 JUNCTION-2231 998.09 8 125 0 Open
LINK-2604 JUNCTION-2230 JUNCTION-2241 365.77 8 130 0 Open
LINK-2605 JUNCTION-2241 JUNCTION-2242 1077.54 8 125 0 Open
LINK-2606 JUNCTION-2240 JUNCTION-2242 333.38 8 125 0 Open
LINK-2607 JUNCTION-2242 JUNCTION-2243 410.49 8 125 0 Open
LINK-2608 JUNCTION-2243 JUNCTION-2227 583.48 8 125 0 Open
LINK-2609 JUNCTION-2227 JUNCTION-2244 628 12 125 0 Open
LINK-2610 JUNCTION-2244 JUNCTION-2245 640.39 8 130 0 Open
LINK-2611 JUNCTION-2245 JUNCTION-2246 475.87 8 130 0 Open
LINK-2612 JUNCTION-2246 JUNCTION-2241 343.86 8 130 0 Open
LINK-2613 JUNCTION-2226 JUNCTION-2244 449.66 12 125 0 Open
LINK-2614 JUNCTION-2247 JUNCTION-2306 1406.26 12 125 0 Open
LINK-2615 JUNCTION-2247 JUNCTION-2248 372.06 12 130 0 Open
LINK-2616 JUNCTION-2248 JUNCTION-2249 466.33 12 130 0 Open
LINK-2617 JUNCTION-2249 JUNCTION-2250 170.58 12 130 0 Open
LINK-2618 JUNCTION-2250 JUNCTION-2251 1307.2 8 130 0 Open
LINK-2619 JUNCTION-2251 JUNCTION-2252 450.48 12 130 0 Open
LINK-2620 JUNCTION-2252 JUNCTION-2243 978.1 8 130 0 Open
LINK-2621 JUNCTION-2251 JUNCTION-2238 506.89 12 130 0 Open
LINK-2622 JUNCTION-2250 JUNCTION-2253 358.48 12 130 0 Open
LINK-2623 JUNCTION-2253 JUNCTION-2235 513.64 12 130 0 Open
LINK-2624 JUNCTION-2235 JUNCTION-2254 525 20 130 0 Open
LINK-2625 JUNCTION-2254 JUNCTION-2255 196.12 20 130 0 Open
LINK-2626 JUNCTION-2255 JUNCTION-2256 676.56 8 130 0 Open
LINK-2627 JUNCTION-2257 JUNCTION-2309 385.65 8 130 0 Open
LINK-2628 JUNCTION-2257 JUNCTION-2237 288.43 8 130 0 Open
LINK-2629 JUNCTION-2237 JUNCTION-2258 482.45 8 130 0 Open
LINK-2630 JUNCTION-2258 JUNCTION-2259 1097.47 8 135 0 Open
LINK-2631 JUNCTION-2259 JUNCTION-2260 527.19 8 130 0 Open
LINK-2632 JUNCTION-2260 JUNCTION-2261 289.25 20 130 0 Open
LINK-2633 JUNCTION-2261 JUNCTION-2255 253.73 20 130 0 Open
LINK-2634 JUNCTION-2258 JUNCTION-2262 1109.22 8 135 0 Open
LINK-2635 JUNCTION-2262 JUNCTION-2263 939.73 12 135 0 Open
LINK-2636 JUNCTION-2262 JUNCTION-2264 292.73 12 135 0 Open
LINK-2637 JUNCTION-2264 JUNCTION-2265 223.75 12 130 0 Open
LINK-2638 JUNCTION-2265 JUNCTION-2266 418.73 12 130 0 Open
LINK-2639 JUNCTION-2266 JUNCTION-2267 309.55 12 130 0 Open
LINK-2640 JUNCTION-2267 JUNCTION-2268 96.97 12 130 0 Open
LINK-2641 JUNCTION-2268 JUNCTION-2269 284.28 8 130 0 Open
LINK-2642 JUNCTION-2267 JUNCTION-2270 322.17 12 130 0 Open
LINK-2643 JUNCTION-2270 JUNCTION-2271 293.29 8 130 0 Open
LINK-2644 JUNCTION-2270 JUNCTION-2272 454.84 12 130 0 Open
LINK-2645 JUNCTION-2272 JUNCTION-2273 215.88 12 130 0 Open
LINK-2646 JUNCTION-2264 JUNCTION-2274 407.65 12 130 0 Open
LINK-2647 JUNCTION-2274 JUNCTION-2275 416.98 20 130 0 Open
LINK-2648 JUNCTION-2275 JUNCTION-2276 299.23 20 130 0 Open
LINK-2649 JUNCTION-2276 JUNCTION-2260 230.22 20 130 0 Open
LINK-2650 JUNCTION-2277 JUNCTION-2307 867.7 8 130 0 Open
LINK-2651 JUNCTION-2277 JUNCTION-2249 150.41 12 130 0 Open
LINK-2652 JUNCTION-2247 JUNCTION-2278 250.1 12 125 0 Open
LINK-2653 JUNCTION-2278 JUNCTION-2279 720.16 8 130 0 Open
LINK-2654 JUNCTION-2279 JUNCTION-2280 376.66 8 125 0 Open
LINK-2655 JUNCTION-2280 JUNCTION-2228 903.64 8 125 0 Open
LINK-2656 JUNCTION-2228 JUNCTION-2281 202.5 20 85 0 Open
LINK-2657 JUNCTION-2282 JUNCTION-2305 737.76 8 130 0 Open
LINK-2658 JUNCTION-2282 JUNCTION-2283 614.69 8 130 0 Open
LINK-2659 JUNCTION-2283 JUNCTION-2229 491.77 8 130 0 Open
LINK-2660 JUNCTION-2229 JUNCTION-2284 1072.9 20 110 0 Open
LINK-2661 JUNCTION-2284 JUNCTION-2285 626.88 20 110 0 Open
LINK-2662 JUNCTION-2284 JUNCTION-2286 1445.72 12 130 0 Open
LINK-2663 JUNCTION-2286 JUNCTION-2287 250.31 12 135 0 Open
LINK-2664 JUNCTION-2286 JUNCTION-2288 392.47 12 130 0 Open
LINK-2665 JUNCTION-2288 JUNCTION-2289 874.25 12 130 0 Open
LINK-2666 JUNCTION-2288 JUNCTION-2289 894.63 8 125 0 Open
LINK-2667 JUNCTION-2289 JUNCTION-2283 1781.09 8 130 0 Open
LINK-2668 JUNCTION-2289 JUNCTION-2290 186.79 12 125 0 Open
LINK-2669 JUNCTION-2290 JUNCTION-2291 290.94 12 125 0 Open
LINK-2670 JUNCTION-2291 JUNCTION-2292 317.9 8 125 0 Open
LINK-2671 JUNCTION-2293 JUNCTION-2308 733.54 8 125 0 Open
LINK-2672 JUNCTION-2293 JUNCTION-2294 493.52 8 125 0 Open
LINK-2673 JUNCTION-2291 JUNCTION-2295 1047.6 12 125 0 Open
LINK-2674 JUNCTION-2295 JUNCTION-2296 255.24 20 95 0 Open
LINK-2675 JUNCTION-2296 JUNCTION-2275 440.47 20 130 0 Open
LINK-2676 JUNCTION-2295 JUNCTION-2297 334.31 20 85 0 Open
LINK-2677 JUNCTION-2297 JUNCTION-2298 881.7 20 85 0 Open
LINK-2678 JUNCTION-2298 JUNCTION-2299 626.16 8 125 0 Open
LINK-2679 JUNCTION-2281 JUNCTION-2298 397.88 20 85 0 Open
LINK-2680 JUNCTION-2297 JUNCTION-2278 1236.66 12 125 0 Open
LINK-2681 JUNCTION-2193 JUNCTION-2300 693.79 12 130 0 Open
LINK-2682 JUNCTION-2171 JUNCTION-2301 338.18 12 125 0 Open
LINK-2683 JUNCTION-2105 JUNCTION-2302 485.4 20 85 0 Open
LINK-2684 JUNCTION-2155 JUNCTION-2303 219.32 8 130 0 Open
LINK-2685 JUNCTION-2120 JUNCTION-2304 397.09 8 125 0 Open
LINK-2686 JUNCTION-2281 JUNCTION-2305 182.51 8 130 0 Open
LINK-2687 JUNCTION-2227 JUNCTION-2306 729.68 12 125 0 Open
LINK-2688 JUNCTION-2260 JUNCTION-2307 683.25 8 130 0 Open
LINK-2689 JUNCTION-2291 JUNCTION-2308 628.97 8 125 0 Open
LINK-2690 JUNCTION-2256 JUNCTION-2309 257.22 8 130 0 Open
LINK-2691 JUNCTION-2310 JUNCTION-2096 404.2 12 130 0 Open
LINK-2692 JUNCTION-2234 JUNCTION-2311 258.16 6 130 0 Open
LINK-2693 JUNCTION-2311 JUNCTION-2312 309.74 8 130 0 Open
LINK-2694 JUNCTION-2081 JUNCTION-2313 415.72 8 130 0 Open
LINK-2695 JUNCTION-2313 JUNCTION-2076 1007.06 8 130 0 Open
LINK-2696 JUNCTION-2314 JUNCTION-2071 229.31 12 125 0 Open
LINK-2697 JUNCTION-2315 JUNCTION-2045 1226.16 24 95 0 Open
LINK-2698 JUNCTION-2287 JUNCTION-2316 92.38 12 110 0 Open
LINK-2699 TANK-3333 JUNCTION-2048 200 20 90 0 Open
LINK-2700 TANK-3334 JUNCTION-2285 100 20 110 0 Open
LINK-2701 JUNCTION-2034 JUNCTION-2317 139.78 24 75 0 Open
LINK-2702 JUNCTION-2317 JUNCTION-2318 36.15 30 75 0 Open
LINK-2703 JUNCTION-2319 JUNCTION-2318 178.65 30 75 0 Open
LINK-2704 JUNCTION-2320 JUNCTION-2321 529.44 8 125 0 Open
LINK-2705 JUNCTION-2321 JUNCTION-2322 290.08 8 135 0 Open
LINK-2706 JUNCTION-2320 JUNCTION-2323 678.19 16 85 0 Open
LINK-2707 JUNCTION-2323 JUNCTION-2324 816.58 16 85 0 Open
LINK-2708 JUNCTION-2323 JUNCTION-2325 450.62 12 85 0 Open
LINK-2709 JUNCTION-2323 JUNCTION-2349 289.46 12 130 0 Open
LINK-2710 JUNCTION-2349 JUNCTION-2350 1708.12 12 130 0 Open
LINK-2711 JUNCTION-2349 JUNCTION-2348 584.29 8 130 0 Open
LINK-2712 JUNCTION-2348 JUNCTION-2346 552.89 6 125 0 Open
LINK-2713 JUNCTION-2346 JUNCTION-2347 351.81 8 125 0 Open
LINK-2714 JUNCTION-2325 JUNCTION-2326 719.9 12 125 0 Open
LINK-2715 JUNCTION-2346 JUNCTION-2326 446.57 8 125 0 Open
LINK-2716 JUNCTION-2326 JUNCTION-2327 401.4 8 125 0 Open
LINK-2717 JUNCTION-2326 JUNCTION-2328 587.12 12 125 0 Open
LINK-2718 JUNCTION-2328 JUNCTION-2329 305.42 12 125 0 Open
LINK-2719 JUNCTION-2329 JUNCTION-2332 734.99 8 125 0 Open
LINK-2720 JUNCTION-2332 JUNCTION-2333 468.66 8 125 0 Open
LINK-2721 JUNCTION-2329 JUNCTION-2331 36.59 12 125 0 Open
LINK-2722 JUNCTION-2331 JUNCTION-2330 143.09 12 125 0 Open
LINK-2723 JUNCTION-2331 JUNCTION-2330 101.46 12 125 0 Open
LINK-2724 JUNCTION-2330 JUNCTION-2334 791.12 12 125 0 Open
LINK-2725 JUNCTION-2334 JUNCTION-2335 834.6 8 125 0 Open
LINK-2726 JUNCTION-2334 JUNCTION-2336 294.67 12 125 0 Open
LINK-2727 JUNCTION-2336 JUNCTION-2335 572.38 8 125 0 Open
LINK-2728 JUNCTION-2336 JUNCTION-2337 289.54 12 130 0 Open
LINK-2729 JUNCTION-2337 JUNCTION-2338 218.52 16 130 0 Open
LINK-2730 JUNCTION-2338 JUNCTION-2339 1066.82 16 130 0 Open
LINK-2731 JUNCTION-2339 JUNCTION-2345 763.68 8 130 0 Open
LINK-2732 JUNCTION-2339 JUNCTION-2340 590.83 16 130 0 Open
LINK-2733 JUNCTION-2340 JUNCTION-2344 241.13 8 135 0 Open
LINK-2734 JUNCTION-2344 JUNCTION-2343 419.49 8 125 0 Open
LINK-2735 JUNCTION-2340 JUNCTION-2341 210.46 16 110 0 Open
LINK-2736 JUNCTION-2342 JUNCTION-2341 129.47 16 110 0 Open
LINK-2737 JUNCTION-2324 JUNCTION-2351 100 16 85 0 Open
LINK-2738 JUNCTION-2351 TANK-3335 115 16 85 0 Open
LINK-2739 JUNCTION-2352 JUNCTION-2353 603.3 8 125 0 Open
LINK-2740 JUNCTION-2353 JUNCTION-2354 312.38 8 125 0 Open
LINK-2741 JUNCTION-2354 JUNCTION-2355 674.49 8 125 0 Open
LINK-2742 JUNCTION-2355 JUNCTION-2356 440.78 8 130 0 Open
LINK-2743 JUNCTION-2354 JUNCTION-2357 464.63 8 125 0 Open
LINK-2744 JUNCTION-2357 JUNCTION-2358 89.68 8 130 0 Open
LINK-2745 JUNCTION-2358 JUNCTION-2359 712.64 8 130 0 Open
LINK-2746 JUNCTION-2359 JUNCTION-2358 1338.16 8 130 0 Open
LINK-2747 JUNCTION-2352 JUNCTION-2360 541.08 8 125 0 Open
LINK-2748 JUNCTION-2360 JUNCTION-2361 677.11 8 125 0 Open
LINK-2749 JUNCTION-2361 JUNCTION-2362 102.28 8 125 0 Open
LINK-2750 JUNCTION-2361 JUNCTION-2363 530.49 8 125 0 Open
LINK-2751 JUNCTION-2362 JUNCTION-2364 924.32 8 130 0 Open
LINK-2752 JUNCTION-2360 JUNCTION-2365 59.41 8 125 0 Open
LINK-2753 JUNCTION-2365 JUNCTION-2366 1616.8 12 125 0 Open
LINK-2754 JUNCTION-2366 JUNCTION-2367 426.16 12 130 0 Open
LINK-2755 JUNCTION-2367 JUNCTION-2368 77.62 12 130 0 Open
LINK-2756 JUNCTION-2367 JUNCTION-2369 100.49 12 135 0 Open
LINK-2757 JUNCTION-2369 JUNCTION-2370 136.45 12 135 0 Open
LINK-2758 JUNCTION-2370 JUNCTION-2371 403.64 12 130 0 Open
LINK-2759 JUNCTION-2371 JUNCTION-2372 20.89 12 130 0 Open
LINK-2760 JUNCTION-2372 JUNCTION-2373 204.32 12 130 0 Open
LINK-2761 JUNCTION-2373 JUNCTION-2374 582.84 12 130 0 Open
LINK-2762 JUNCTION-2374 JUNCTION-2375 145.16 12 130 0 Open
LINK-2763 JUNCTION-2375 JUNCTION-2376 78.81 8 130 0 Open
LINK-2764 JUNCTION-2376 JUNCTION-2377 137.39 8 130 0 Open
LINK-2765 JUNCTION-2374 JUNCTION-2378 149.74 12 130 0 Open
LINK-2766 JUNCTION-2378 JUNCTION-2379 469.61 12 130 0 Open
LINK-2767 JUNCTION-2382 JUNCTION-2380 474.87 8 135 0 Open
LINK-2768 JUNCTION-2379 JUNCTION-2383 178.36 12 130 0 Open
LINK-2769 JUNCTION-2379 JUNCTION-2382 38.95 12 135 0 Open
LINK-2770 JUNCTION-2383 JUNCTION-2381 64.09 12 130 0 Open
LINK-2771 JUNCTION-2381 JUNCTION-2384 469.93 12 130 0 Open
LINK-2772 JUNCTION-2388 JUNCTION-2385 217.28 8 130 0 Open
LINK-2773 JUNCTION-2387 JUNCTION-2385 335.29 8 130 0 Open
LINK-2774 JUNCTION-2385 JUNCTION-2386 1339.11 8 130 0 Open
LINK-2775 JUNCTION-2379 JUNCTION-2387 154.36 8 130 0 Open
LINK-2776 JUNCTION-2386 JUNCTION-2387 206.96 8 130 0 Open
LINK-2777 JUNCTION-2384 JUNCTION-2388 15.44 8 110 0 Open
LINK-2778 JUNCTION-2384 JUNCTION-2389 279.78 12 130 0 Open
LINK-2779 JUNCTION-2389 JUNCTION-2390 582.47 8 130 0 Open
LINK-2780 JUNCTION-2390 JUNCTION-2391 461.17 8 130 0 Open
LINK-2781 JUNCTION-2391 JUNCTION-2392 139.91 8 130 0 Open
LINK-2782 JUNCTION-2392 JUNCTION-2393 110.69 8 130 0 Open
LINK-2783 JUNCTION-2393 JUNCTION-2394 414.97 8 130 0 Open
LINK-2784 JUNCTION-2394 JUNCTION-2395 395.02 8 130 0 Open
LINK-2785 JUNCTION-2393 JUNCTION-2396 269.19 8 130 0 Open
LINK-2786 JUNCTION-2372 JUNCTION-2397 36.06 8 130 0 Open
LINK-2787 JUNCTION-2397 JUNCTION-2398 10.41 8 95 0 Open
LINK-2788 JUNCTION-2398 JUNCTION-2399 1143.36 8 130 0 Open
LINK-2789 JUNCTION-2396 JUNCTION-2399 151.72 8 130 0 Open
LINK-2790 JUNCTION-2368 JUNCTION-2400 486.65 12 125 0 Open
LINK-2791 JUNCTION-2400 JUNCTION-2401 428.05 12 125 0 Open
LINK-2792 JUNCTION-2401 JUNCTION-2402 116.88 8 125 0 Open
LINK-2793 JUNCTION-2401 JUNCTION-2403 529.26 8 125 0 Open
LINK-2794 JUNCTION-2371 JUNCTION-2404 76.44 12 130 0 Open
LINK-2795 JUNCTION-2404 JUNCTION-2405 77.39 12 125 0 Open
LINK-2796 JUNCTION-2405 JUNCTION-2406 365.39 12 130 0 Open
LINK-2797 JUNCTION-2406 JUNCTION-2527 210.9 12 130 0 Open
LINK-2798 JUNCTION-2407 JUNCTION-2408 155.64 12 130 0 Open
LINK-2799 JUNCTION-2408 JUNCTION-2409 21.7 12 130 0 Open
LINK-2800 JUNCTION-2409 JUNCTION-2410 49.49 12 90 0 Open
LINK-2801 JUNCTION-2410 JUNCTION-2411 18.8 12 130 0 Open
LINK-2802 JUNCTION-2411 JUNCTION-2412 168.74 12 125 0 Open
LINK-2803 JUNCTION-2412 JUNCTION-2413 258.73 12 130 0 Open
LINK-2804 JUNCTION-2413 JUNCTION-2414 122.56 12 130 0 Open
LINK-2805 JUNCTION-2413 JUNCTION-2415 1023.03 8 130 0 Open
LINK-2806 JUNCTION-2414 JUNCTION-2416 235.81 12 125 0 Open
LINK-2807 JUNCTION-2416 JUNCTION-2498 351.28 12 125 0 Open
LINK-2808 JUNCTION-2417 JUNCTION-2418 13.63 12 90 0 Open
LINK-2809 JUNCTION-2418 JUNCTION-2419 105.87 12 135 0 Open
LINK-2810 JUNCTION-2419 JUNCTION-2420 818.76 12 135 0 Open
LINK-2811 JUNCTION-2419 JUNCTION-2421 527.55 12 135 0 Open
LINK-2812 JUNCTION-2421 JUNCTION-2422 339.49 12 135 0 Open
LINK-2813 JUNCTION-2422 JUNCTION-2423 484.43 8 135 0 Open
LINK-2814 JUNCTION-2422 JUNCTION-2424 390.14 12 135 0 Open
LINK-2815 JUNCTION-2463 JUNCTION-2425 556.07 12 130 0 Open
LINK-2816 JUNCTION-2425 JUNCTION-2426 204.67 12 130 0 Open
LINK-2817 JUNCTION-2426 JUNCTION-2427 29.96 8 130 0 Open
LINK-2818 JUNCTION-2427 JUNCTION-2428 393.57 8 130 0 Open
LINK-2819 JUNCTION-2428 JUNCTION-2429 978.15 12 130 0 Open
LINK-2820 JUNCTION-2429 JUNCTION-2430 495 12 130 0 Open
LINK-2821 JUNCTION-2430 JUNCTION-2431 613.77 12 130 0 Open
LINK-2822 JUNCTION-2431 JUNCTION-2432 372.27 12 130 0 Open
LINK-2823 JUNCTION-2432 JUNCTION-2433 557.6 12 130 0 Open
LINK-2824 JUNCTION-2433 JUNCTION-2434 208.2 12 130 0 Open
LINK-2825 JUNCTION-2434 JUNCTION-2435 902.01 12 130 0 Open
LINK-2826 JUNCTION-2435 JUNCTION-2436 116.63 12 95 0 Open
LINK-2827 JUNCTION-2436 JUNCTION-2437 63.32 12 95 0 Open
LINK-2828 JUNCTION-2437 JUNCTION-2438 66.92 12 130 0 Open
LINK-2829 JUNCTION-2438 JUNCTION-2439 451.32 12 130 0 Open
LINK-2830 JUNCTION-2439 JUNCTION-2440 276.08 12 130 0 Open
LINK-2831 JUNCTION-2440 JUNCTION-2381 379.03 12 130 0 Open
LINK-2832 JUNCTION-2438 JUNCTION-2441 342.91 8 130 0 Open
LINK-2833 JUNCTION-2436 JUNCTION-2442 48.6 8 130 0 Open
LINK-2834 JUNCTION-2442 JUNCTION-2443 455.09 8 130 0 Open
LINK-2835 JUNCTION-2443 JUNCTION-2444 57.88 8 110 0 Open
LINK-2836 JUNCTION-2439 JUNCTION-2444 267.01 8 130 0 Open
LINK-2837 JUNCTION-2440 JUNCTION-2444 854.16 8 130 0 Open
LINK-2838 JUNCTION-2443 JUNCTION-2445 209.03 8 130 0 Open
LINK-2839 JUNCTION-2445 JUNCTION-2446 153 8 130 0 Open
LINK-2840 JUNCTION-2446 JUNCTION-2447 355.22 8 130 0 Open
LINK-2841 JUNCTION-2447 JUNCTION-2449 89.22 8 130 0 Open
LINK-2842 JUNCTION-2449 JUNCTION-2450 10.64 8 110 0 Open
LINK-2843 JUNCTION-2450 JUNCTION-2448 42.17 8 130 0 Open
LINK-2844 JUNCTION-2433 JUNCTION-2451 38.04 8 110 0 Open
LINK-2845 JUNCTION-2451 JUNCTION-2452 534.42 8 135 0 Open
LINK-2846 JUNCTION-2452 JUNCTION-2453 151.23 8 135 0 Open
LINK-2847 JUNCTION-2453 JUNCTION-2454 11.33 8 135 0 Open
LINK-2848 JUNCTION-2454 JUNCTION-2455 104.06 12 135 0 Open
LINK-2849 JUNCTION-2455 JUNCTION-2456 101.02 8 135 0 Open
LINK-2850 JUNCTION-2452 JUNCTION-2457 30.85 6 135 0 Open
LINK-2851 JUNCTION-2457 JUNCTION-2458 89.68 6 120 0 Open
LINK-2852 JUNCTION-2458 JUNCTION-2459 4.5 6 130 0 Open
LINK-2853 JUNCTION-2459 JUNCTION-2460 28.6 8 135 0 Open
LINK-2854 JUNCTION-2460 JUNCTION-2461 52.45 8 130 0 Open
LINK-2855 JUNCTION-2461 JUNCTION-2462 191.5 8 130 0 Open
LINK-2856 JUNCTION-2424 JUNCTION-2463 176.99 12 130 0 Open
LINK-2857 JUNCTION-2425 JUNCTION-2465 1040.47 16 130 0 Open
LINK-2858 JUNCTION-2465 JUNCTION-2466 122.43 20 110 0 Open
LINK-2859 JUNCTION-2466 JUNCTION-2464 33.51 16 130 0 Open
LINK-2860 JUNCTION-2468 JUNCTION-2467 586.29 8 125 0 Open
LINK-2861 JUNCTION-2428 JUNCTION-2468 11.38 8 130 0 Open
LINK-2862 JUNCTION-2465 JUNCTION-2469 118.59 8 130 0 Open
LINK-2863 JUNCTION-2469 JUNCTION-2470 507.31 8 135 0 Open
LINK-2864 JUNCTION-2470 JUNCTION-2471 403.28 8 135 0 Open
LINK-2865 JUNCTION-2471 JUNCTION-2472 155.35 8 135 0 Open
LINK-2866 JUNCTION-2472 JUNCTION-2473 192.2 8 130 0 Open
LINK-2867 JUNCTION-2429 JUNCTION-2474 351.93 12 130 0 Open
LINK-2868 JUNCTION-2474 JUNCTION-2473 217.78 12 125 0 Open
LINK-2869 JUNCTION-2473 JUNCTION-2475 468.61 12 125 0 Open
LINK-2870 JUNCTION-2475 JUNCTION-2476 234.04 12 130 0 Open
LINK-2871 JUNCTION-2476 JUNCTION-2477 235.95 12 135 0 Open
LINK-2872 JUNCTION-2477 JUNCTION-2478 285.23 12 135 0 Open
LINK-2873 JUNCTION-2478 JUNCTION-2464 507.87 12 130 0 Open
LINK-2874 JUNCTION-2464 JUNCTION-2479 559.22 20 110 0 Open
LINK-2875 JUNCTION-2479 JUNCTION-2480 561.42 20 130 0 Open
LINK-2876 JUNCTION-2480 JUNCTION-2481 636.82 16 130 0 Open
LINK-2877 JUNCTION-2480 JUNCTION-2482 620.23 12 130 0 Open
LINK-2878 JUNCTION-2481 JUNCTION-2483 36.06 8 130 0 Open
LINK-2879 JUNCTION-2482 JUNCTION-2485 32.77 12 130 0 Open
LINK-2880 JUNCTION-2485 JUNCTION-2486 258.41 12 130 0 Open
LINK-2881 JUNCTION-2483 JUNCTION-2484 258.76 8 125 0 Open
LINK-2882 JUNCTION-2476 JUNCTION-2487 648.83 12 130 0 Open
LINK-2883 JUNCTION-2487 JUNCTION-2488 133.02 12 135 0 Open
LINK-2884 JUNCTION-2488 JUNCTION-2489 808.07 12 135 0 Open
LINK-2885 JUNCTION-2489 JUNCTION-2490 44.64 12 135 0 Open
LINK-2886 JUNCTION-2431 JUNCTION-2491 30.49 12 130 0 Open
LINK-2887 JUNCTION-2491 JUNCTION-2492 406.67 12 130 0 Open
LINK-2888 JUNCTION-2492 JUNCTION-2494 862.74 8 130 0 Open
LINK-2889 JUNCTION-2494 JUNCTION-2493 491.22 8 130 0 Open
LINK-2890 JUNCTION-2492 JUNCTION-2495 381.7 8 130 0 Open
LINK-2891 JUNCTION-2495 JUNCTION-2493 1179.38 8 130 0 Open
LINK-2892 JUNCTION-2493 JUNCTION-2496 213.68 8 130 0 Open
LINK-2893 JUNCTION-2496 JUNCTION-2497 374.01 8 130 0 Open
LINK-2894 JUNCTION-2498 JUNCTION-2417 10.02 12 125 0 Open
LINK-2895 JUNCTION-2496 JUNCTION-2498 742.83 8 130 0 Open
LINK-2896 JUNCTION-2497 JUNCTION-2499 400.85 8 130 0 Open
LINK-2897 JUNCTION-2499 JUNCTION-2500 387.21 8 130 0 Open
LINK-2898 JUNCTION-2500 JUNCTION-2448 66.75 6 130 0 Open
LINK-2899 JUNCTION-2487 JUNCTION-2502 361.06 12 110 0 Open
LINK-2900 JUNCTION-2502 JUNCTION-2501 534.31 12 130 0 Open
LINK-2901 JUNCTION-2501 JUNCTION-2503 342.3 12 130 0 Open
LINK-2902 JUNCTION-2501 JUNCTION-2504 861.81 12 130 0 Open
LINK-2903 JUNCTION-2504 JUNCTION-2505 413.89 12 130 0 Open
LINK-2904 JUNCTION-2505 JUNCTION-2506 357.16 12 130 0 Open
LINK-2905 JUNCTION-2505 JUNCTION-2507 597.16 8 130 0 Open
LINK-2906 JUNCTION-2507 JUNCTION-2508 974.75 8 130 0 Open
LINK-2907 JUNCTION-2508 JUNCTION-2506 1300.44 8 130 0 Open
LINK-2908 JUNCTION-2429 JUNCTION-2509 32.79 12 130 0 Open
LINK-2909 JUNCTION-2509 JUNCTION-2510 485.42 16 95 0 Open
LINK-2910 JUNCTION-2510 JUNCTION-2506 574.55 12 130 0 Open
LINK-2911 JUNCTION-2510 JUNCTION-2511 416.66 16 130 0 Open
LINK-2912 JUNCTION-2511 JUNCTION-2512 2413.97 16 130 0 Open
LINK-2913 JUNCTION-2512 JUNCTION-2513 972.29 16 130 0 Open
LINK-2914 JUNCTION-2513 JUNCTION-2514 680.07 16 130 0 Open
LINK-2915 JUNCTION-2514 JUNCTION-2531 694.89 16 130 0 Open
LINK-2916 JUNCTION-2515 JUNCTION-2516 1009.31 20 130 0 Open
LINK-2917 JUNCTION-2516 JUNCTION-2517 442.47 20 130 0 Open
LINK-2918 JUNCTION-2517 JUNCTION-2518 301.63 20 130 0 Open
LINK-2919 JUNCTION-2518 JUNCTION-2519 771.44 20 130 0 Open
LINK-2920 JUNCTION-2519 JUNCTION-2520 465.17 20 130 0 Open
LINK-2921 JUNCTION-2520 JUNCTION-2522 241.43 24 95 0 Open
LINK-2922 JUNCTION-2523 JUNCTION-2522 278.61 24 110 0 Open
LINK-2923 JUNCTION-2518 JUNCTION-2524 534 8 130 0 Open
LINK-2924 JUNCTION-2524 JUNCTION-2525 478.74 8 130 0 Open
LINK-2925 JUNCTION-2524 JUNCTION-2526 399.56 8 130 0 Open
LINK-2926 JUNCTION-2527 JUNCTION-2407 19.51 12 130 0 Open
LINK-2927 JUNCTION-2484 JUNCTION-2529 25 8 125 0 Open
LINK-2928 JUNCTION-2486 JUNCTION-2528 168.09 12 130 0 Open
LINK-2929 JUNCTION-2529 JUNCTION-2528 40 12 130 0 Open
LINK-2930 JUNCTION-2528 TANK-3336 140 12 95 0 Open
LINK-2931 JUNCTION-2507 JUNCTION-2530 387.59 8 130 0 Open
LINK-2932 JUNCTION-2531 JUNCTION-2515 57.2 16 130 0 Open
LINK-2933 JUNCTION-2532 JUNCTION-2523 10 24 110 0 Open
LINK-2934 JUNCTION-2533 JUNCTION-2534 862.65 12 125 0 Open
LINK-2935 JUNCTION-2534 JUNCTION-2535 74.79 12 130 0 Open
LINK-2936 JUNCTION-2534 JUNCTION-2536 672.21 12 125 0 Open
LINK-2937 JUNCTION-2536 JUNCTION-2537 54.14 12 130 0 Open
LINK-2938 JUNCTION-2536 JUNCTION-2538 1721.87 12 125 0 Open
LINK-2939 JUNCTION-2538 JUNCTION-2539 1113.68 8 125 0 Open
LINK-2940 JUNCTION-2539 JUNCTION-2540 1620.68 8 125 0 Open
LINK-2941 JUNCTION-2538 JUNCTION-2541 531.31 12 130 0 Open
LINK-2942 JUNCTION-2542 JUNCTION-2742 1308.83 12 130 0 Open
LINK-2943 JUNCTION-2554 JUNCTION-2543 1101.19 12 130 0 Open
LINK-2944 JUNCTION-2542 JUNCTION-2544 155.92 12 130 0 Open
LINK-2945 JUNCTION-2544 JUNCTION-2545 168.91 6 130 0 Open
LINK-2946 JUNCTION-2545 JUNCTION-2546 103.52 6 130 0 Open
LINK-2947 JUNCTION-2546 JUNCTION-2547 222.65 8 130 0 Open
LINK-2948 JUNCTION-2547 JUNCTION-2548 782.51 8 130 0 Open
LINK-2949 JUNCTION-2548 JUNCTION-2549 235.33 8 130 0 Open
LINK-2950 JUNCTION-2549 JUNCTION-2550 258.18 12 130 0 Open
LINK-2951 JUNCTION-2550 JUNCTION-2551 902.86 8 130 0 Open
LINK-2952 JUNCTION-2551 JUNCTION-2552 1715.81 8 130 0 Open
LINK-2953 JUNCTION-2551 JUNCTION-2553 472.71 8 130 0 Open
LINK-2954 JUNCTION-2553 JUNCTION-2554 89.59 8 130 0 Open
LINK-2955 JUNCTION-2542 JUNCTION-2555 508.76 12 130 0 Open
LINK-2956 JUNCTION-2555 JUNCTION-2554 303.95 12 130 0 Open
LINK-2957 JUNCTION-2553 JUNCTION-2555 265.99 8 130 0 Open
LINK-2958 JUNCTION-2550 JUNCTION-2544 939.17 12 130 0 Open
LINK-2959 JUNCTION-2549 JUNCTION-2556 676.11 12 130 0 Open
LINK-2960 JUNCTION-2556 JUNCTION-2557 880.83 8 130 0 Open
LINK-2961 JUNCTION-2557 JUNCTION-2740 959.25 8 130 0 Open
LINK-2962 JUNCTION-2558 JUNCTION-2559 609.7 8 130 0 Open
LINK-2963 JUNCTION-2538 JUNCTION-2541 479.74 8 120 0 Open
LINK-2964 JUNCTION-2541 JUNCTION-2741 1103.74 12 130 0 Open
LINK-2965 JUNCTION-2560 JUNCTION-2561 614.27 12 130 0 Open
LINK-2966 JUNCTION-2561 JUNCTION-2562 433.31 16 130 0 Open
LINK-2967 JUNCTION-2562 JUNCTION-2563 739.4 16 130 0 Open
LINK-2968 JUNCTION-2563 JUNCTION-2564 999.23 16 130 0 Open
LINK-2969 JUNCTION-2564 JUNCTION-2565 154.16 16 95 0 Open
LINK-2970 JUNCTION-2565 JUNCTION-2566 326.3 16 95 0 Open
LINK-2971 JUNCTION-2561 JUNCTION-2567 851.62 12 130 0 Open
LINK-2972 JUNCTION-2567 JUNCTION-2568 652.24 12 130 0 Open
LINK-2973 JUNCTION-2568 JUNCTION-2561 363.53 6 130 0 Open
LINK-2974 JUNCTION-2568 JUNCTION-2739 733.51 12 130 0 Open
LINK-2975 JUNCTION-2569 JUNCTION-2570 904.67 8 130 0 Open
LINK-2976 JUNCTION-2570 JUNCTION-2571 867.38 8 130 0 Open
LINK-2977 JUNCTION-2571 JUNCTION-2744 787.66 12 130 0 Open
LINK-2978 JUNCTION-2571 JUNCTION-2572 1252.07 12 130 0 Open
LINK-2979 JUNCTION-2572 JUNCTION-2573 1680.5 12 130 0 Open
LINK-2980 JUNCTION-2573 JUNCTION-2574 996.1 12 130 0 Open
LINK-2981 JUNCTION-2574 JUNCTION-2569 484.43 12 130 0 Open
LINK-2982 JUNCTION-2574 JUNCTION-2575 843.05 12 130 0 Open
LINK-2983 JUNCTION-2556 JUNCTION-2575 488.45 12 130 0 Open
LINK-2984 JUNCTION-2575 JUNCTION-2552 819.81 12 130 0 Open
LINK-2985 JUNCTION-2552 JUNCTION-2576 503.41 12 130 0 Open
LINK-2986 JUNCTION-2576 JUNCTION-2577 332.34 8 130 0 Open
LINK-2987 JUNCTION-2576 JUNCTION-2737 703.31 12 130 0 Open
LINK-2988 JUNCTION-2573 JUNCTION-2738 857.85 12 130 0 Open
LINK-2989 JUNCTION-2579 JUNCTION-2580 390.57 8 130 0 Open
LINK-2990 JUNCTION-2580 JUNCTION-2581 493.93 8 135 0 Open
LINK-2991 JUNCTION-2581 JUNCTION-2582 729.67 8 135 0 Open
LINK-2992 JUNCTION-2572 JUNCTION-2582 1174.97 12 130 0 Open
LINK-2993 JUNCTION-2543 JUNCTION-2583 494.07 24 85 0 Open
LINK-2994 JUNCTION-2584 JUNCTION-2583 55.08 24 130 0 Open
LINK-2995 JUNCTION-2583 JUNCTION-2578 2040.29 30 130 0 Open
LINK-2996 JUNCTION-2578 JUNCTION-2585 1805.74 30 130 0 Open
LINK-2997 JUNCTION-2579 JUNCTION-2586 1574.76 12 130 0 Open
LINK-2998 JUNCTION-2586 JUNCTION-2587 193.94 16 130 0 Open
LINK-2999 JUNCTION-2587 JUNCTION-2585 466.63 30 95 0 Open
LINK-3000 JUNCTION-2585 JUNCTION-2588 659.64 30 130 0 Open
LINK-3001 JUNCTION-2588 JUNCTION-2589 406.79 12 135 0 Open
LINK-3002 JUNCTION-2588 JUNCTION-2590 498.25 30 130 0 Open
LINK-3003 JUNCTION-2590 JUNCTION-2591 326.32 16 110 0 Open
LINK-3004 JUNCTION-2591 JUNCTION-2732 847.12 16 130 0 Open
LINK-3005 JUNCTION-2592 JUNCTION-2593 123.93 12 130 0 Open
LINK-3006 JUNCTION-2593 JUNCTION-2594 159.37 8 130 0 Open
LINK-3007 JUNCTION-2594 JUNCTION-2595 1114.06 8 130 0 Open
LINK-3008 JUNCTION-2595 JUNCTION-2596 446.8 8 130 0 Open
LINK-3009 JUNCTION-2595 JUNCTION-2597 434.71 8 130 0 Open
LINK-3010 JUNCTION-2596 JUNCTION-2598 584.82 8 130 0 Open
LINK-3011 JUNCTION-2595 JUNCTION-2599 486.41 8 130 0 Open
LINK-3012 JUNCTION-2596 JUNCTION-2600 709.4 8 130 0 Open
LINK-3013 JUNCTION-2596 JUNCTION-2601 201.31 8 130 0 Open
LINK-3014 JUNCTION-2601 JUNCTION-2602 324.16 8 125 0 Open
LINK-3015 JUNCTION-2602 JUNCTION-2603 234.02 8 125 0 Open
LINK-3016 JUNCTION-2602 JUNCTION-2604 338.72 8 125 0 Open
LINK-3017 JUNCTION-2604 JUNCTION-2605 455.42 8 125 0 Open
LINK-3018 JUNCTION-2604 JUNCTION-2606 88.75 8 125 0 Open
LINK-3019 JUNCTION-2606 JUNCTION-2607 723.53 8 125 0 Open
LINK-3020 JUNCTION-2606 JUNCTION-2608 499.15 8 130 0 Open
LINK-3021 JUNCTION-2608 JUNCTION-2609 761.46 8 130 0 Open
LINK-3022 JUNCTION-2611 JUNCTION-2610 1792.71 16 120 0 Open
LINK-3023 JUNCTION-2543 JUNCTION-2612 773.93 24 85 0 Open
LINK-3024 JUNCTION-2612 JUNCTION-2611 500.49 24 85 0 Open
LINK-3025 JUNCTION-2612 JUNCTION-2613 582.83 8 130 0 Open
LINK-3026 JUNCTION-2610 JUNCTION-2609 555.78 16 120 0 Open
LINK-3027 JUNCTION-2610 JUNCTION-2736 1065.91 8 125 0 Open
LINK-3028 JUNCTION-2614 JUNCTION-2615 206.55 8 125 0 Open
LINK-3029 JUNCTION-2615 JUNCTION-2616 721.3 8 125 0 Open
LINK-3030 JUNCTION-2616 JUNCTION-2617 245.48 8 125 0 Open
LINK-3031 JUNCTION-2617 JUNCTION-2618 528.14 8 125 0 Open
LINK-3032 JUNCTION-2617 JUNCTION-2619 413.25 8 130 0 Open
LINK-3033 JUNCTION-2619 JUNCTION-2620 115.22 8 125 0 Open
LINK-3034 JUNCTION-2620 JUNCTION-2621 372.65 8 125 0 Open
LINK-3035 JUNCTION-2621 JUNCTION-2622 209.88 8 125 0 Open
LINK-3036 JUNCTION-2621 JUNCTION-2623 1593.94 8 130 0 Open
LINK-3037 JUNCTION-2623 JUNCTION-2616 909.13 8 125 0 Open
LINK-3038 JUNCTION-2624 JUNCTION-2735 689.23 8 120 0 Open
LINK-3039 JUNCTION-2624 JUNCTION-2607 444.43 16 120 0 Open
LINK-3040 JUNCTION-2607 JUNCTION-2609 479.62 16 120 0 Open
LINK-3041 JUNCTION-2624 JUNCTION-2600 507.45 16 120 0 Open
LINK-3042 JUNCTION-2711 JUNCTION-2625 1302.85 16 120 0 Open
LINK-3043 JUNCTION-2622 JUNCTION-2626 1055.12 8 125 0 Open
LINK-3044 JUNCTION-2622 JUNCTION-2627 631.13 8 125 0 Open
LINK-3045 JUNCTION-2627 JUNCTION-2628 867.58 8 130 0 Open
LINK-3046 JUNCTION-2627 JUNCTION-2629 180.1 8 125 0 Open
LINK-3047 JUNCTION-2629 JUNCTION-2630 213.29 12 85 0 Open
LINK-3048 JUNCTION-2630 JUNCTION-2631 265.63 8 125 0 Open
LINK-3049 JUNCTION-2664 JUNCTION-2655 387.62 16 130 0 Open
LINK-3050 JUNCTION-2625 JUNCTION-2647 1880.59 16 85 0 Open
LINK-3051 JUNCTION-2632 JUNCTION-2633 545.56 16 85 0 Open
LINK-3052 JUNCTION-2633 JUNCTION-2634 844.8 16 85 0 Open
LINK-3053 JUNCTION-2634 JUNCTION-2728 1007.86 8 135 0 Open
LINK-3054 JUNCTION-2634 JUNCTION-2636 807.34 8 130 0 Open
LINK-3055 JUNCTION-2637 JUNCTION-2729 868.91 8 130 0 Open
LINK-3056 JUNCTION-2637 JUNCTION-2638 591.92 8 130 0 Open
LINK-3057 JUNCTION-2637 JUNCTION-2639 842.15 8 125 0 Open
LINK-3058 JUNCTION-2633 JUNCTION-2730 1448.28 12 125 0 Open
LINK-3059 JUNCTION-2639 JUNCTION-2640 482.07 12 125 0 Open
LINK-3060 JUNCTION-2641 JUNCTION-2731 872.47 12 125 0 Open
LINK-3061 JUNCTION-2641 JUNCTION-2642 891.31 12 125 0 Open
LINK-3062 JUNCTION-2642 JUNCTION-2643 1213.01 8 125 0 Open
LINK-3063 JUNCTION-2643 JUNCTION-2644 467.23 8 125 0 Open
LINK-3064 JUNCTION-2644 JUNCTION-2645 283.02 8 125 0 Open
LINK-3065 JUNCTION-2643 JUNCTION-2646 1554.13 8 125 0 Open
LINK-3066 JUNCTION-2647 JUNCTION-2632 333.01 16 85 0 Open
LINK-3067 JUNCTION-2646 JUNCTION-2647 1425.67 8 125 0 Open
LINK-3068 JUNCTION-2634 JUNCTION-2648 827.16 16 85 0 Open
LINK-3069 JUNCTION-2648 JUNCTION-2649 1224.55 12 125 0 Open
LINK-3070 JUNCTION-2649 JUNCTION-2650 719.09 12 125 0 Open
LINK-3071 JUNCTION-2650 JUNCTION-2651 353.79 12 125 0 Open
LINK-3072 JUNCTION-2651 JUNCTION-2652 679.27 8 125 0 Open
LINK-3073 JUNCTION-2651 JUNCTION-2653 714.58 12 125 0 Open
LINK-3074 JUNCTION-2648 JUNCTION-2654 1346.41 16 135 0 Open
LINK-3075 JUNCTION-2625 JUNCTION-2656 784.12 8 125 0 Open
LINK-3076 JUNCTION-2656 JUNCTION-2657 255.84 8 125 0 Open
LINK-3077 JUNCTION-2656 JUNCTION-2658 919.06 8 125 0 Open
LINK-3078 JUNCTION-2658 JUNCTION-2659 88.73 6 125 0 Open
LINK-3079 JUNCTION-2659 JUNCTION-2660 267.72 8 125 0 Open
LINK-3080 JUNCTION-2660 JUNCTION-2661 194.1 8 125 0 Open
LINK-3081 JUNCTION-2659 JUNCTION-2662 675.78 8 125 0 Open
LINK-3082 JUNCTION-2625 JUNCTION-2662 984.58 16 120 0 Open
LINK-3083 JUNCTION-2662 JUNCTION-2663 450.59 16 120 0 Open
LINK-3084 JUNCTION-2592 JUNCTION-2664 240.16 16 130 0 Open
LINK-3085 JUNCTION-2664 JUNCTION-2665 697.58 8 130 0 Open
LINK-3086 JUNCTION-2665 JUNCTION-2666 436.33 8 125 0 Open
LINK-3087 JUNCTION-2666 JUNCTION-2667 347.41 8 125 0 Open
LINK-3088 JUNCTION-2667 JUNCTION-2668 232.97 8 125 0 Open
LINK-3089 JUNCTION-2666 JUNCTION-2669 172.47 8 125 0 Open
LINK-3090 JUNCTION-2669 JUNCTION-2670 235.23 8 125 0 Open
LINK-3091 JUNCTION-2669 JUNCTION-2671 655.16 8 125 0 Open
LINK-3092 JUNCTION-2671 JUNCTION-2672 169.27 8 125 0 Open
LINK-3093 JUNCTION-2672 JUNCTION-2673 517.05 8 120 0 Open
LINK-3094 JUNCTION-2673 JUNCTION-2674 420.64 8 130 0 Open
LINK-3095 JUNCTION-2674 JUNCTION-2665 575.6 8 130 0 Open
LINK-3096 JUNCTION-2663 JUNCTION-2673 593.43 8 120 0 Open
LINK-3097 JUNCTION-2675 JUNCTION-2726 290.44 8 120 0 Open
LINK-3098 JUNCTION-2672 JUNCTION-2676 729.27 8 125 0 Open
LINK-3099 JUNCTION-2676 JUNCTION-2677 861.75 8 125 0 Open
LINK-3100 JUNCTION-2677 JUNCTION-2678 762.25 8 130 0 Open
LINK-3101 JUNCTION-2678 JUNCTION-2679 1126.2 8 135 0 Open
LINK-3102 JUNCTION-2678 JUNCTION-2680 502.7 6 135 0 Open
LINK-3103 JUNCTION-2680 JUNCTION-2681 40.55 8 135 0 Open
LINK-3104 JUNCTION-2681 JUNCTION-2682 111.15 8 110 0 Open
LINK-3105 JUNCTION-2682 JUNCTION-2679 146.56 8 135 0 Open
LINK-3106 JUNCTION-2679 JUNCTION-2683 124.28 8 135 0 Open
LINK-3107 JUNCTION-2663 JUNCTION-2684 126.51 16 85 0 Open
LINK-3108 JUNCTION-2684 JUNCTION-2685 474.45 21 85 0 Open
LINK-3109 JUNCTION-2685 JUNCTION-2686 75.23 8 130 0 Open
LINK-3110 JUNCTION-2686 JUNCTION-2687 1151.32 8 130 0 Open
LINK-3111 JUNCTION-2686 JUNCTION-2687 785.67 8 130 0 Open
LINK-3112 JUNCTION-2687 JUNCTION-2688 94.89 8 130 0 Open
LINK-3113 JUNCTION-2688 JUNCTION-2676 815 8 125 0 Open
LINK-3114 JUNCTION-2663 JUNCTION-2689 568.89 16 120 0 Open
LINK-3115 JUNCTION-2689 JUNCTION-2690 124.19 16 120 0 Open
LINK-3116 JUNCTION-2688 JUNCTION-2690 350.27 8 125 0 Open
LINK-3117 JUNCTION-2663 JUNCTION-2691 261.06 12 135 0 Open
LINK-3118 JUNCTION-2691 JUNCTION-2692 521.9 8 135 0 Open
LINK-3119 JUNCTION-2689 JUNCTION-2693 284.73 8 135 0 Open
LINK-3120 JUNCTION-2690 JUNCTION-2694 191.22 16 120 0 Open
LINK-3121 JUNCTION-2694 JUNCTION-2695 273.9 8 135 0 Open
LINK-3122 JUNCTION-2694 JUNCTION-2696 270.57 16 120 0 Open
LINK-3123 JUNCTION-2696 JUNCTION-2697 102.93 12 125 0 Open
LINK-3124 JUNCTION-2697 JUNCTION-2698 413 8 125 0 Open
LINK-3125 JUNCTION-2696 JUNCTION-2699 771.34 8 130 0 Open
LINK-3126 JUNCTION-2696 JUNCTION-2700 297.38 16 120 0 Open
LINK-3127 JUNCTION-2700 JUNCTION-2683 349.01 16 120 0 Open
LINK-3128 JUNCTION-2700 JUNCTION-2701 346.17 8 135 0 Open
LINK-3129 JUNCTION-2701 JUNCTION-2702 325.3 8 135 0 Open
LINK-3130 JUNCTION-2683 JUNCTION-2702 344.75 8 130 0 Open
LINK-3131 JUNCTION-2702 JUNCTION-2703 524.83 8 130 0 Open
LINK-3132 JUNCTION-2703 JUNCTION-2704 411.07 8 130 0 Open
LINK-3133 JUNCTION-2704 JUNCTION-2705 809.36 8 130 0 Open
LINK-3134 JUNCTION-2705 JUNCTION-2706 289.04 8 130 0 Open
LINK-3135 JUNCTION-2683 JUNCTION-2707 436.1 16 120 0 Open
LINK-3136 JUNCTION-2707 JUNCTION-2708 624.43 12 125 0 Open
LINK-3137 JUNCTION-2708 JUNCTION-2706 155.67 12 125 0 Open
LINK-3138 JUNCTION-2727 JUNCTION-2642 529.5 12 125 0 Open
LINK-3139 JUNCTION-2631 JUNCTION-2709 821.4 6 120 0 Open
LINK-3140 JUNCTION-2709 JUNCTION-2710 898.84 8 130 0 Open
LINK-3141 JUNCTION-2600 JUNCTION-2711 329.83 16 120 0 Open
LINK-3142 JUNCTION-2711 JUNCTION-2712 1382.56 8 125 0 Open
LINK-3143 JUNCTION-2712 JUNCTION-2713 366.63 8 125 0 Open
LINK-3144 JUNCTION-2713 JUNCTION-2714 81.4 8 125 0 Open
LINK-3145 JUNCTION-2582 JUNCTION-2586 1684.78 12 130 0 Open
LINK-3146 JUNCTION-2590 JUNCTION-2715 560.31 30 130 0 Open
LINK-3147 JUNCTION-2715 JUNCTION-2716 1504.55 30 130 0 Open
LINK-3148 JUNCTION-2715 JUNCTION-2717 846.89 8 125 0 Open
LINK-3149 JUNCTION-2717 JUNCTION-2718 643.42 8 125 0 Open
LINK-3150 JUNCTION-2718 JUNCTION-2716 69.81 8 120 0 Open
LINK-3151 JUNCTION-2716 JUNCTION-2719 1428.19 30 130 0 Open
LINK-3152 JUNCTION-2719 JUNCTION-2720 804.13 30 130 0 Open
LINK-3153 JUNCTION-2718 JUNCTION-2721 383.68 8 120 0 Open
LINK-3154 JUNCTION-2721 JUNCTION-2722 467.75 8 120 0 Open
LINK-3155 JUNCTION-2722 JUNCTION-2748 256.54 8 120 0 Open
LINK-3156 JUNCTION-2675 JUNCTION-2723 658.77 8 125 0 Open
LINK-3157 JUNCTION-2723 JUNCTION-2676 535 8 125 0 Open
LINK-3158 JUNCTION-2721 JUNCTION-2724 950.89 8 120 0 Open
LINK-3159 JUNCTION-2724 JUNCTION-2725 464.26 8 125 0 Open
LINK-3160 JUNCTION-2725 JUNCTION-2677 1148.08 8 125 0 Open
LINK-3161 JUNCTION-2716 JUNCTION-2726 1614.41 21 85 0 Open
LINK-3162 JUNCTION-2726 JUNCTION-2672 283.15 8 125 0 Open
LINK-3163 JUNCTION-2726 JUNCTION-2685 812.82 21 85 0 Open
LINK-3164 JUNCTION-2706 JUNCTION-2727 219.72 12 125 0 Open
LINK-3165 JUNCTION-2728 JUNCTION-2635 869.77 8 135 0 Open
LINK-3166 JUNCTION-2636 JUNCTION-2729 765.55 8 130 0 Open
LINK-3167 JUNCTION-2730 JUNCTION-2639 988.25 12 125 0 Open
LINK-3168 JUNCTION-2640 JUNCTION-2731 632.31 12 125 0 Open
LINK-3169 JUNCTION-2732 JUNCTION-2592 753.38 16 130 0 Open
LINK-3170 JUNCTION-2623 JUNCTION-2733 888.98 8 120 0 Open
LINK-3171 JUNCTION-2733 JUNCTION-2734 500.86 8 120 0 Open
LINK-3172 JUNCTION-2734 JUNCTION-2735 335.99 8 120 0 Open
LINK-3173 JUNCTION-2736 JUNCTION-2614 942.28 8 125 0 Open
LINK-3174 JUNCTION-2737 JUNCTION-2578 663.69 12 130 0 Open
LINK-3175 JUNCTION-2738 JUNCTION-2579 715.8 12 130 0 Open
LINK-3176 JUNCTION-2739 JUNCTION-2569 701.07 12 130 0 Open
LINK-3177 JUNCTION-2740 JUNCTION-2558 475.26 8 130 0 Open
LINK-3178 JUNCTION-2741 JUNCTION-2560 519.5 12 130 0 Open
LINK-3179 JUNCTION-2541 JUNCTION-2742 1292.69 12 130 0 Open
LINK-3180 JUNCTION-2594 JUNCTION-2743 349.87 8 130 0 Open
LINK-3181 JUNCTION-2744 JUNCTION-2567 749.96 12 130 0 Open
LINK-3182 TANK-3337 JUNCTION-2745 210 16 95 0 Open
LINK-3183 JUNCTION-2745 JUNCTION-2566 30 16 95 0 Open
LINK-3184 TANK-3338 JUNCTION-2746 200 24 130 0 Open
LINK-3185 TANK-3338 JUNCTION-2746 200 24 130 0 Open
LINK-3186 JUNCTION-2746 JUNCTION-2720 70 30 130 0 Open
LINK-3187 JUNCTION-2747 JUNCTION-2533 140 10 85 0 Open
LINK-3188 JUNCTION-2748 JUNCTION-2675 174.24 8 120 0 Open
LINK-3189 JUNCTION-2749 JUNCTION-2750 775.77 12 120 0 Open
LINK-3190 JUNCTION-2750 JUNCTION-2751 1200.41 12 120 0 Open
LINK-3191 JUNCTION-2751 JUNCTION-2761 1029.02 12 130 0 Open
LINK-3192 JUNCTION-2752 JUNCTION-2753 173.91 12 130 0 Open
LINK-3193 JUNCTION-2753 JUNCTION-2754 479.48 12 130 0 Open
LINK-3194 JUNCTION-2753 JUNCTION-2755 560.48 8 130 0 Open
LINK-3195 JUNCTION-2755 JUNCTION-2756 1199.84 8 130 0 Open
LINK-3196 JUNCTION-2755 JUNCTION-2757 151 8 130 0 Open
LINK-3197 JUNCTION-2756 JUNCTION-2758 149.86 8 130 0 Open
LINK-3198 JUNCTION-2758 JUNCTION-2759 547.81 12 130 0 Open
LINK-3199 JUNCTION-2759 JUNCTION-2754 404.93 12 130 0 Open
LINK-3200 JUNCTION-2754 JUNCTION-2760 1271.17 8 135 0 Open
LINK-3201 JUNCTION-2761 JUNCTION-2752 212.63 12 130 0 Open
LINK-3202 JUNCTION-2760 JUNCTION-2761 218.55 12 135 0 Open
LINK-3203 JUNCTION-2760 JUNCTION-2762 834.76 12 135 0 Open
LINK-3204 JUNCTION-2762 JUNCTION-2763 220.14 8 135 0 Open
LINK-3205 JUNCTION-2758 JUNCTION-2764 152.1 12 130 0 Open
LINK-3206 JUNCTION-2764 JUNCTION-2765 415.69 8 130 0 Open
LINK-3207 JUNCTION-2764 JUNCTION-2766 387.56 8 130 0 Open
LINK-3208 JUNCTION-2751 JUNCTION-2767 1625.58 12 120 0 Open
LINK-3209 JUNCTION-2767 JUNCTION-2768 194.25 12 135 0 Open
LINK-3210 JUNCTION-2768 JUNCTION-2769 547.87 12 135 0 Open
LINK-3211 JUNCTION-2769 JUNCTION-2770 828.03 12 85 0 Open
LINK-3212 JUNCTION-2770 JUNCTION-2751 480.1 12 85 0 Open
LINK-3213 JUNCTION-2770 JUNCTION-2771 657.19 8 130 0 Open
LINK-3214 JUNCTION-2767 JUNCTION-2772 484.91 12 130 0 Open
LINK-3215 JUNCTION-2772 JUNCTION-2773 702.67 8 130 0 Open
LINK-3216 JUNCTION-2773 JUNCTION-2774 908.22 6 130 0 Open
LINK-3217 JUNCTION-2774 JUNCTION-2775 593.42 12 130 0 Open
LINK-3218 JUNCTION-2775 JUNCTION-2521 361.62 12 130 0 Open
LINK-3219 JUNCTION-2772 JUNCTION-2776 235.2 8 135 0 Open
LINK-3220 JUNCTION-2767 JUNCTION-2777 267.55 12 130 0 Open
LINK-3221 JUNCTION-2777 JUNCTION-2795 882.24 12 130 0 Open
LINK-3222 JUNCTION-2778 JUNCTION-2779 1004.34 12 130 0 Open
LINK-3223 JUNCTION-2779 JUNCTION-2780 161.39 8 130 0 Open
LINK-3224 JUNCTION-2772 JUNCTION-2781 1136.3 12 130 0 Open
LINK-3225 JUNCTION-2781 JUNCTION-2782 776.12 8 130 0 Open
LINK-3226 JUNCTION-2782 JUNCTION-2783 438.48 8 130 0 Open
LINK-3227 JUNCTION-2783 JUNCTION-2784 364.67 8 110 0 Open
LINK-3228 JUNCTION-2784 JUNCTION-2785 287.96 8 130 0 Open
LINK-3229 JUNCTION-2785 JUNCTION-2786 365.22 8 130 0 Open
LINK-3230 JUNCTION-2786 JUNCTION-2787 374.29 8 130 0 Open
LINK-3231 JUNCTION-2787 JUNCTION-2788 341.12 8 130 0 Open
LINK-3232 JUNCTION-2788 JUNCTION-2789 681.48 8 110 0 Open
LINK-3233 JUNCTION-2789 JUNCTION-2790 138.09 12 120 0 Open
LINK-3234 JUNCTION-2790 JUNCTION-2791 980.26 12 120 0 Open
LINK-3235 JUNCTION-2770 JUNCTION-2792 97.42 12 85 0 Open
LINK-3236 JUNCTION-2791 JUNCTION-2777 912.83 12 120 0 Open
LINK-3237 JUNCTION-2789 JUNCTION-2793 1783.64 12 120 0 Open
LINK-3238 JUNCTION-2794 JUNCTION-2793 70 12 120 0 Open
LINK-3239 JUNCTION-2794 TANK-3340 85 12 120 0 Open
LINK-3240 JUNCTION-2795 JUNCTION-2778 601.11 12 130 0 Open
LINK-3241 JUNCTION-2796 JUNCTION-2749 100 12 120 0 Open
LINK-3242 JUNCTION-2797 JUNCTION-2798 293.95 6 135 0 Open
LINK-3243 JUNCTION-2798 JUNCTION-2799 426.72 8 135 0 Open
LINK-3244 JUNCTION-2799 JUNCTION-2800 537.12 8 110 0 Open
LINK-3245 JUNCTION-2800 JUNCTION-2801 623.32 8 135 0 Open
LINK-3246 JUNCTION-2800 JUNCTION-2802 994.37 12 135 0 Open
LINK-3247 JUNCTION-2802 JUNCTION-2803 1717.89 12 135 0 Open
LINK-3248 JUNCTION-2803 JUNCTION-2804 814.88 12 110 0 Open
LINK-3249 JUNCTION-2803 JUNCTION-2805 1422.57 12 135 0 Open
LINK-3250 JUNCTION-2805 JUNCTION-2806 1193.71 8 135 0 Open
LINK-3251 JUNCTION-2805 JUNCTION-2807 1002.3 8 135 0 Open
LINK-3252 JUNCTION-2808 JUNCTION-2809 538.24 8 135 0 Open
LINK-3253 JUNCTION-2809 JUNCTION-2810 218.86 12 135 0 Open
LINK-3254 JUNCTION-2811 JUNCTION-2835 1009.44 12 135 0 Open
LINK-3255 JUNCTION-2811 JUNCTION-2812 532.24 8 135 0 Open
LINK-3256 JUNCTION-2811 JUNCTION-2813 443.59 12 135 0 Open
LINK-3257 JUNCTION-2813 JUNCTION-2814 1092.96 8 135 0 Open
LINK-3258 JUNCTION-2813 JUNCTION-2815 1350.65 12 135 0 Open
LINK-3259 JUNCTION-2815 JUNCTION-2816 739.4 8 135 0 Open
LINK-3260 JUNCTION-2815 JUNCTION-2817 76.76 12 135 0 Open
LINK-3261 JUNCTION-2818 JUNCTION-2817 59.04 8 110 0 Open
LINK-3262 JUNCTION-2817 JUNCTION-2819 332.17 12 120 0 Open
LINK-3263 JUNCTION-2819 JUNCTION-2820 911.41 8 135 0 Open
LINK-3264 JUNCTION-2819 JUNCTION-2821 345.92 12 120 0 Open
LINK-3265 JUNCTION-2821 JUNCTION-2822 747.44 12 120 0 Open
LINK-3266 JUNCTION-2822 JUNCTION-2823 491.78 8 135 0 Open
LINK-3267 JUNCTION-2821 JUNCTION-2824 981.87 8 135 0 Open
LINK-3268 JUNCTION-2819 JUNCTION-2825 202.03 8 135 0 Open
LINK-3269 JUNCTION-2825 JUNCTION-2826 56.58 8 135 0 Open
LINK-3270 JUNCTION-2825 JUNCTION-2827 549.25 8 135 0 Open
LINK-3271 JUNCTION-2827 JUNCTION-2824 321.92 8 130 0 Open
LINK-3272 JUNCTION-2824 JUNCTION-2828 1159.24 8 135 0 Open
LINK-3273 JUNCTION-2828 JUNCTION-2829 713.74 12 135 0 Open
LINK-3274 JUNCTION-2829 JUNCTION-2830 1375.11 12 135 0 Open
LINK-3275 JUNCTION-2822 JUNCTION-2830 447.67 12 120 0 Open
LINK-3276 JUNCTION-2830 JUNCTION-2831 401.5 12 120 0 Open
LINK-3277 JUNCTION-2831 JUNCTION-2837 441.07 12 110 0 Open
LINK-3278 JUNCTION-2836 JUNCTION-2833 1462.64 12 110 0 Open
LINK-3279 JUNCTION-2833 JUNCTION-2834 111.9 8 135 0 Open
LINK-3280 JUNCTION-2809 JUNCTION-2835 646.51 12 135 0 Open
LINK-3281 JUNCTION-2802 JUNCTION-2838 595.56 12 135 0 Open
LINK-3282 JUNCTION-2839 JUNCTION-2838 80.25 8 135 0 Open
LINK-3283 JUNCTION-2840 JUNCTION-2839 86.5 8 110 0 Open
LINK-3284 JUNCTION-2828 JUNCTION-2836 101.6 12 110 0 Open
LINK-3285 TANK-3341 JUNCTION-2804 200 12 110 0 Open
LINK-3286 TANK-3342 JUNCTION-2832 170 12 110 0 Open
LINK-3287 JUNCTION-2837 JUNCTION-2832 132.59 12 110 0 Open
LINK-3288 JUNCTION-2841 JUNCTION-2842 237.45 12 125 0 Open
LINK-3289 JUNCTION-2842 JUNCTION-2843 1914.84 8 135 0 Open
LINK-3290 JUNCTION-2843 JUNCTION-2844 1134.11 12 135 0 Open
LINK-3291 JUNCTION-2983 JUNCTION-2845 1233.16 8 125 0 Open
LINK-3292 JUNCTION-2842 JUNCTION-2982 617.55 8 120 0 Open
LINK-3293 JUNCTION-2846 JUNCTION-2847 225.57 8 120 0 Open
LINK-3294 JUNCTION-2847 JUNCTION-2845 151.49 12 125 0 Open
LINK-3295 JUNCTION-2849 JUNCTION-2848 170.73 8 135 0 Open
LINK-3296 JUNCTION-2848 JUNCTION-2850 102.85 8 135 0 Open
LINK-3297 JUNCTION-2850 JUNCTION-2851 526.71 12 135 0 Open
LINK-3298 JUNCTION-2984 JUNCTION-2852 746.26 12 135 0 Open
LINK-3299 JUNCTION-2852 JUNCTION-2853 906.51 12 135 0 Open
LINK-3300 JUNCTION-2853 JUNCTION-2854 314.28 12 135 0 Open
LINK-3301 JUNCTION-2854 JUNCTION-2856 345.04 12 130 0 Open
LINK-3302 JUNCTION-2856 JUNCTION-2855 221.02 12 130 0 Open
LINK-3303 JUNCTION-2856 JUNCTION-2857 1011.02 8 130 0 Open
LINK-3304 JUNCTION-2858 JUNCTION-2859 1572.7 12 130 0 Open
LINK-3305 JUNCTION-2859 JUNCTION-2860 610.19 8 130 0 Open
LINK-3306 JUNCTION-2859 JUNCTION-2861 758.09 12 130 0 Open
LINK-3307 JUNCTION-3168 JUNCTION-3175 420.96 8 120 0 Open
LINK-3308 JUNCTION-3175 JUNCTION-2862 407.66 8 120 0 Open
LINK-3309 JUNCTION-3185 JUNCTION-2863 361.06 8 125 0 Open
LINK-3310 JUNCTION-2970 JUNCTION-2971 608.07 16 130 0 Open
LINK-3311 JUNCTION-2864 JUNCTION-2865 656.67 12 130 0 Open
LINK-3312 JUNCTION-2842 JUNCTION-2981 1073.49 12 125 0 Open
LINK-3313 JUNCTION-2866 JUNCTION-2867 1360.98 8 125 0 Open
LINK-3314 JUNCTION-2979 JUNCTION-2868 554.88 8 130 0 Open
LINK-3315 JUNCTION-2980 JUNCTION-2869 543.43 8 130 0 Open
LINK-3316 JUNCTION-2869 JUNCTION-2866 680.22 8 130 0 Open
LINK-3317 JUNCTION-2978 JUNCTION-2870 557.42 8 130 0 Open
LINK-3318 JUNCTION-2870 JUNCTION-2871 436.68 8 125 0 Open
LINK-3319 JUNCTION-2866 JUNCTION-2872 1000.12 12 125 0 Open
LINK-3320 JUNCTION-2872 JUNCTION-2864 40.58 12 130 0 Open
LINK-3321 JUNCTION-2872 JUNCTION-2972 678.15 12 120 0 Open
LINK-3322 JUNCTION-2862 JUNCTION-2874 1424.92 8 120 0 Open
LINK-3323 JUNCTION-2874 JUNCTION-2872 1243.71 8 120 0 Open
LINK-3324 JUNCTION-2872 JUNCTION-2871 662.98 8 125 0 Open
LINK-3325 JUNCTION-2863 JUNCTION-2875 264.4 16 125 0 Open
LINK-3326 JUNCTION-2875 JUNCTION-2876 843.54 16 125 0 Open
LINK-3327 JUNCTION-2965 JUNCTION-2878 905.69 16 125 0 Open
LINK-3328 JUNCTION-2878 JUNCTION-2877 131.64 16 125 0 Open
LINK-3329 JUNCTION-2878 JUNCTION-2879 213.22 8 125 0 Open
LINK-3330 JUNCTION-2879 JUNCTION-2880 249.52 8 125 0 Open
LINK-3331 JUNCTION-2880 JUNCTION-2881 787.96 8 125 0 Open
LINK-3332 JUNCTION-2882 JUNCTION-2883 329.25 8 130 0 Open
LINK-3333 JUNCTION-2882 JUNCTION-2884 306.84 8 130 0 Open
LINK-3334 JUNCTION-2884 JUNCTION-2885 509.79 8 130 0 Open
LINK-3335 JUNCTION-2884 JUNCTION-2886 512.98 8 130 0 Open
LINK-3336 JUNCTION-2963 JUNCTION-2887 1363 8 130 0 Open
LINK-3337 JUNCTION-2887 JUNCTION-2888 745.29 12 130 0 Open
LINK-3338 JUNCTION-2888 JUNCTION-3197 823.66 8 130 0 Open
LINK-3339 JUNCTION-2877 JUNCTION-2889 1731.42 16 85 0 Open
LINK-3340 JUNCTION-2890 JUNCTION-2891 1833.58 14 85 0 Open
LINK-3341 JUNCTION-2877 JUNCTION-2891 131.58 30 85 0 Open
LINK-3342 JUNCTION-2891 JUNCTION-2892 628.4 30 85 0 Open
LINK-3343 JUNCTION-2892 JUNCTION-2886 572.84 12 130 0 Open
LINK-3344 JUNCTION-2892 JUNCTION-2893 1124.04 30 85 0 Open
LINK-3345 JUNCTION-2964 JUNCTION-2887 596.67 12 130 0 Open
LINK-3346 JUNCTION-2894 JUNCTION-2893 1596.22 30 95 0 Open
LINK-3347 JUNCTION-2895 JUNCTION-2896 651.08 8 125 0 Open
LINK-3348 JUNCTION-2896 JUNCTION-2897 537.49 8 125 0 Open
LINK-3349 JUNCTION-2897 JUNCTION-2898 505.89 8 125 0 Open
LINK-3350 JUNCTION-2898 JUNCTION-2899 1352.4 8 125 0 Open
LINK-3351 JUNCTION-2891 JUNCTION-2899 186.1 14 120 0 Open
LINK-3352 JUNCTION-2899 JUNCTION-2900 501.61 14 120 0 Open
LINK-3353 JUNCTION-2900 JUNCTION-2901 162.44 8 125 0 Open
LINK-3354 JUNCTION-2900 JUNCTION-2901 151.24 12 125 0 Open
LINK-3355 JUNCTION-2901 JUNCTION-2902 291.1 14 125 0 Open
LINK-3356 JUNCTION-2902 JUNCTION-2903 826.86 14 120 0 Open
LINK-3357 JUNCTION-2967 JUNCTION-2904 965.12 8 120 0 Open
LINK-3358 JUNCTION-2904 JUNCTION-2875 675.03 8 125 0 Open
LINK-3359 JUNCTION-2903 JUNCTION-2905 645.96 14 120 0 Open
LINK-3360 JUNCTION-2905 JUNCTION-2906 1372.63 14 120 0 Open
LINK-3361 JUNCTION-2906 JUNCTION-2907 350.53 14 120 0 Open
LINK-3362 JUNCTION-2907 JUNCTION-2908 702.23 8 130 0 Open
LINK-3363 JUNCTION-2908 JUNCTION-2909 333.86 8 130 0 Open
LINK-3364 JUNCTION-2908 JUNCTION-2910 322.17 8 130 0 Open
LINK-3365 JUNCTION-2900 JUNCTION-2911 264.65 8 125 0 Open
LINK-3366 JUNCTION-2911 JUNCTION-2912 432.76 8 125 0 Open
LINK-3367 JUNCTION-2912 JUNCTION-2913 617.86 8 125 0 Open
LINK-3368 JUNCTION-2913 JUNCTION-2912 636.64 8 125 0 Open
LINK-3369 JUNCTION-2911 JUNCTION-2914 449.21 8 125 0 Open
LINK-3370 JUNCTION-2914 JUNCTION-2898 165.34 8 125 0 Open
LINK-3371 JUNCTION-2914 JUNCTION-2915 676.37 8 125 0 Open
LINK-3372 JUNCTION-2915 JUNCTION-2916 489.04 8 125 0 Open
LINK-3373 JUNCTION-2916 JUNCTION-2905 319.34 8 125 0 Open
LINK-3374 JUNCTION-2916 JUNCTION-2917 243.94 8 125 0 Open
LINK-3375 JUNCTION-2966 JUNCTION-2897 837.67 8 125 0 Open
LINK-3376 JUNCTION-2917 JUNCTION-2918 488.75 8 125 0 Open
LINK-3377 JUNCTION-2917 JUNCTION-2919 316.7 8 130 0 Open
LINK-3378 JUNCTION-2919 JUNCTION-2920 875.5 8 130 0 Open
LINK-3379 JUNCTION-2919 JUNCTION-2921 738.31 8 130 0 Open
LINK-3380 JUNCTION-2907 JUNCTION-2922 367.17 14 120 0 Open
LINK-3381 JUNCTION-2922 JUNCTION-2909 489.03 8 125 0 Open
LINK-3382 JUNCTION-2922 JUNCTION-2923 244.15 14 120 0 Open
LINK-3383 JUNCTION-2923 JUNCTION-2924 265.58 14 120 0 Open
LINK-3384 JUNCTION-2924 JUNCTION-2925 409.69 16 120 0 Open
LINK-3385 JUNCTION-2925 JUNCTION-2926 594.27 12 130 0 Open
LINK-3386 JUNCTION-2926 JUNCTION-2927 406.21 12 130 0 Open
LINK-3387 JUNCTION-2927 JUNCTION-2928 223.3 8 135 0 Open
LINK-3388 JUNCTION-2926 JUNCTION-2928 727.34 8 135 0 Open
LINK-3389 JUNCTION-2928 JUNCTION-2929 119.29 8 135 0 Open
LINK-3390 JUNCTION-2927 JUNCTION-2930 1358.32 12 130 0 Open
LINK-3391 JUNCTION-2930 JUNCTION-2931 671.01 16 130 0 Open
LINK-3392 JUNCTION-2931 JUNCTION-2932 380.89 8 130 0 Open
LINK-3393 JUNCTION-2932 JUNCTION-2933 542.71 8 130 0 Open
LINK-3394 JUNCTION-2932 JUNCTION-2934 518.64 8 130 0 Open
LINK-3395 JUNCTION-2934 JUNCTION-2935 588.5 8 130 0 Open
LINK-3396 JUNCTION-2935 JUNCTION-2936 372.63 12 130 0 Open
LINK-3397 JUNCTION-2936 JUNCTION-2937 289.1 12 130 0 Open
LINK-3398 JUNCTION-2937 JUNCTION-2938 1380.78 16 130 0 Open
LINK-3399 JUNCTION-2938 JUNCTION-2931 433.44 16 130 0 Open
LINK-3400 JUNCTION-2937 JUNCTION-2939 314.62 16 95 0 Open
LINK-3401 JUNCTION-2939 JUNCTION-2940 189.14 16 130 0 Open
LINK-3402 JUNCTION-2940 JUNCTION-2865 114.15 16 130 0 Open
LINK-3403 JUNCTION-2871 JUNCTION-2940 147.56 8 125 0 Open
LINK-3404 JUNCTION-2871 JUNCTION-2941 553.22 8 125 0 Open
LINK-3405 JUNCTION-2941 JUNCTION-2942 580.42 8 125 0 Open
LINK-3406 JUNCTION-2937 JUNCTION-2943 371.77 12 130 0 Open
LINK-3407 JUNCTION-2943 JUNCTION-2944 135.82 12 130 0 Open
LINK-3408 JUNCTION-2944 JUNCTION-2945 301.57 12 120 0 Open
LINK-3409 JUNCTION-2945 JUNCTION-2855 780.65 12 130 0 Open
LINK-3410 JUNCTION-2945 JUNCTION-2857 1175.22 8 130 0 Open
LINK-3411 JUNCTION-2930 JUNCTION-2946 305.81 16 130 0 Open
LINK-3412 JUNCTION-2946 JUNCTION-2947 704.47 20 130 0 Open
LINK-3413 JUNCTION-2947 JUNCTION-2948 323.29 8 130 0 Open
LINK-3414 JUNCTION-2947 JUNCTION-2977 626.27 20 130 0 Open
LINK-3415 JUNCTION-2949 JUNCTION-2950 638.14 20 130 0 Open
LINK-3416 JUNCTION-2950 JUNCTION-2951 370.61 8 130 0 Open
LINK-3417 JUNCTION-2950 JUNCTION-2952 485.14 20 130 0 Open
LINK-3418 JUNCTION-2952 JUNCTION-2953 1280.24 12 130 0 Open
LINK-3419 JUNCTION-2953 JUNCTION-2954 475.32 8 130 0 Open
LINK-3420 JUNCTION-2953 JUNCTION-2955 266.75 12 130 0 Open
LINK-3421 JUNCTION-2955 JUNCTION-2956 172.45 8 130 0 Open
LINK-3422 JUNCTION-2955 JUNCTION-2957 466.88 12 130 0 Open
LINK-3423 JUNCTION-2988 JUNCTION-2952 2778.4 24 95 0 Open
LINK-3424 JUNCTION-2957 JUNCTION-2861 449.61 12 130 0 Open
LINK-3425 JUNCTION-2935 JUNCTION-2959 415.93 12 130 0 Open
LINK-3426 JUNCTION-2959 JUNCTION-2858 860 12 130 0 Open
LINK-3427 JUNCTION-2949 JUNCTION-2960 250.31 16 135 0 Open
LINK-3428 JUNCTION-2976 JUNCTION-2975 1130.22 8 135 0 Open
LINK-3429 JUNCTION-2961 JUNCTION-2962 1373.88 8 135 0 Open
LINK-3430 JUNCTION-2886 JUNCTION-2963 1102.53 8 130 0 Open
LINK-3431 JUNCTION-2893 JUNCTION-2964 337.04 12 130 0 Open
LINK-3432 JUNCTION-2876 JUNCTION-2965 399.47 16 125 0 Open
LINK-3433 JUNCTION-2917 JUNCTION-2966 618.85 8 125 0 Open
LINK-3434 JUNCTION-2903 JUNCTION-2967 933.9 8 120 0 Open
LINK-3435 JUNCTION-2863 JUNCTION-2968 760.06 16 130 0 Open
LINK-3436 JUNCTION-2968 JUNCTION-2969 567.7 16 130 0 Open
LINK-3437 JUNCTION-2969 JUNCTION-2970 918.71 16 130 0 Open
LINK-3438 JUNCTION-2971 JUNCTION-2864 346.3 16 130 0 Open
LINK-3439 JUNCTION-2972 JUNCTION-2873 297.16 12 120 0 Open
LINK-3440 JUNCTION-2974 JUNCTION-2924 378.71 12 120 0 Open
LINK-3441 JUNCTION-2873 JUNCTION-2973 253.23 12 120 0 Open
LINK-3442 JUNCTION-2973 JUNCTION-2974 373.63 12 120 0 Open
LINK-3443 JUNCTION-2975 JUNCTION-2961 831.64 8 135 0 Open
LINK-3444 JUNCTION-2960 JUNCTION-2976 524.5 8 135 0 Open
LINK-3445 JUNCTION-2977 JUNCTION-2949 307.55 20 130 0 Open
LINK-3446 JUNCTION-2869 JUNCTION-2978 426.15 8 130 0 Open
LINK-3447 JUNCTION-2846 JUNCTION-2979 295.62 8 130 0 Open
LINK-3448 JUNCTION-2868 JUNCTION-2980 290.19 8 130 0 Open
LINK-3449 JUNCTION-2981 JUNCTION-2866 884.73 12 125 0 Open
LINK-3450 JUNCTION-2982 JUNCTION-2846 382.37 8 120 0 Open
LINK-3451 JUNCTION-2844 JUNCTION-2983 607.12 8 125 0 Open
LINK-3452 JUNCTION-2851 JUNCTION-2984 713.56 12 135 0 Open
LINK-3453 TANK-3343 JUNCTION-2985 25 14 80 0 Open
LINK-3454 TANK-3344 JUNCTION-2985 25 14 80 0 Open
LINK-3455 JUNCTION-2889 JUNCTION-2890 10 24 85 0 Open
LINK-3456 JUNCTION-2985 JUNCTION-2986 145 14 85 0 Open
LINK-3457 JUNCTION-2986 JUNCTION-2987 70 24 85 0 Open
LINK-3458 JUNCTION-2987 JUNCTION-2889 160 24 85 0 Open
LINK-3459 TANK-3345 JUNCTION-2958 230 24 95 0 Open
LINK-3460 JUNCTION-2958 JUNCTION-2988 128.24 24 95 0 Open
LINK-3461 JUNCTION-2989 JUNCTION-2990 430.93 8 110 0 Open
LINK-3462 JUNCTION-2990 JUNCTION-2991 941.13 12 135 0 Open
LINK-3463 JUNCTION-2991 JUNCTION-2992 479.77 12 135 0 Open
LINK-3464 JUNCTION-2992 JUNCTION-2993 983.03 12 135 0 Open
LINK-3465 JUNCTION-2992 JUNCTION-2994 373.98 12 135 0 Open
LINK-3466 JUNCTION-2994 JUNCTION-2995 342.98 12 135 0 Open
LINK-3467 JUNCTION-2994 JUNCTION-2996 664.33 8 135 0 Open
LINK-3468 JUNCTION-2996 JUNCTION-2995 552.71 8 135 0 Open
LINK-3469 JUNCTION-2995 JUNCTION-2997 754.06 12 135 0 Open
LINK-3470 JUNCTION-2997 JUNCTION-2998 381.65 8 135 0 Open
LINK-3471 JUNCTION-2998 JUNCTION-2999 64.87 8 135 0 Open
LINK-3472 TANK-3346 JUNCTION-2993 130 12 130 0 Open
LINK-3473 JUNCTION-3000 JUNCTION-3001 347.77 16 95 0 Open
LINK-3474 JUNCTION-3001 JUNCTION-3002 168.88 16 95 0 Open
LINK-3475 JUNCTION-3002 JUNCTION-3003 454.77 16 130 0 Open
LINK-3476 JUNCTION-3003 JUNCTION-3004 1060.41 16 130 0 Open
LINK-3477 JUNCTION-3004 JUNCTION-3005 601.61 16 130 0 Open
LINK-3478 JUNCTION-3005 JUNCTION-3006 399.11 16 130 0 Open
LINK-3479 JUNCTION-3006 JUNCTION-3007 881.28 16 130 0 Open
LINK-3480 JUNCTION-3007 JUNCTION-3008 2554.95 16 130 0 Open
LINK-3481 JUNCTION-3008 JUNCTION-3009 1586.06 16 130 0 Open
LINK-3482 JUNCTION-3008 JUNCTION-3010 2047.93 16 130 0 Open
LINK-3483 JUNCTION-3010 JUNCTION-3011 145.99 12 135 0 Open
LINK-3484 JUNCTION-3010 JUNCTION-3012 407.09 12 135 0 Open
LINK-3485 JUNCTION-3012 JUNCTION-3013 215.34 12 135 0 Open
LINK-3486 JUNCTION-3013 JUNCTION-3014 231.2 8 135 0 Open
LINK-3487 JUNCTION-3013 JUNCTION-3016 1033.33 12 135 0 Open
LINK-3488 JUNCTION-3016 JUNCTION-3015 298.44 12 135 0 Open
LINK-3489 TANK-3347 JUNCTION-3009 450 16 95 0 Open
LINK-3490 JUNCTION-3017 JUNCTION-3018 83.93 24 95 0 Open
LINK-3491 JUNCTION-3018 JUNCTION-3019 26.38 20 95 0 Open
LINK-3492 JUNCTION-3019 JUNCTION-3020 1575.3 8 135 0 Open
LINK-3493 JUNCTION-3020 JUNCTION-3021 851.9 8 135 0 Open
LINK-3494 JUNCTION-3021 JUNCTION-3022 440.69 8 135 0 Open
LINK-3495 JUNCTION-3019 JUNCTION-3023 1044.61 20 95 0 Open
LINK-3496 JUNCTION-3023 JUNCTION-3024 378.89 12 130 0 Open
LINK-3497 JUNCTION-3024 JUNCTION-3025 161.81 12 130 0 Open
LINK-3498 JUNCTION-3025 JUNCTION-3026 126.02 8 130 0 Open
LINK-3499 JUNCTION-3026 JUNCTION-3027 338.19 8 130 0 Open
LINK-3500 JUNCTION-3027 JUNCTION-3028 288.37 8 130 0 Open
LINK-3501 JUNCTION-3028 JUNCTION-3029 401.92 8 130 0 Open
LINK-3502 JUNCTION-3029 JUNCTION-3030 125.58 8 135 0 Open
LINK-3503 JUNCTION-3030 JUNCTION-3031 200.23 8 135 0 Open
LINK-3504 JUNCTION-3031 JUNCTION-3032 230.43 8 135 0 Open
LINK-3505 JUNCTION-3032 JUNCTION-3033 264.58 8 135 0 Open
LINK-3506 JUNCTION-3030 JUNCTION-3020 733.09 8 135 0 Open
LINK-3507 JUNCTION-3024 JUNCTION-3034 333.6 12 130 0 Open
LINK-3508 JUNCTION-3034 JUNCTION-3035 550.26 12 130 0 Open
LINK-3509 JUNCTION-3035 JUNCTION-3036 712.22 12 130 0 Open
LINK-3510 JUNCTION-3036 JUNCTION-3037 50.07 12 130 0 Open
LINK-3511 JUNCTION-3037 JUNCTION-3038 1316.25 12 130 0 Open
LINK-3512 JUNCTION-3034 JUNCTION-3039 422.01 8 130 0 Open
LINK-3513 JUNCTION-3039 JUNCTION-3040 281.79 8 130 0 Open
LINK-3514 JUNCTION-3040 JUNCTION-3041 176.51 8 130 0 Open
LINK-3515 JUNCTION-3041 JUNCTION-3042 219.95 8 130 0 Open
LINK-3516 JUNCTION-3042 JUNCTION-3043 514.51 8 130 0 Open
LINK-3517 JUNCTION-3043 JUNCTION-3035 140.58 8 130 0 Open
LINK-3518 JUNCTION-3023 JUNCTION-3044 1273.16 20 95 0 Open
LINK-3519 JUNCTION-3040 JUNCTION-3045 106.05 8 130 0 Open
LINK-3520 JUNCTION-3045 JUNCTION-3046 476.44 8 130 0 Open
LINK-3521 JUNCTION-3046 JUNCTION-3047 579.88 8 130 0 Open
LINK-3522 JUNCTION-3047 JUNCTION-3048 354.09 8 130 0 Open
LINK-3523 JUNCTION-3038 JUNCTION-3049 268.8 12 95 0 Open
LINK-3524 JUNCTION-3049 JUNCTION-3050 501.43 12 130 0 Open
LINK-3525 JUNCTION-3050 JUNCTION-3051 233.99 6 130 0 Open
LINK-3526 JUNCTION-3051 JUNCTION-3052 141.89 12 135 0 Open
LINK-3527 JUNCTION-3053 JUNCTION-3205 1183.34 12 130 0 Open
LINK-3528 JUNCTION-3053 JUNCTION-3054 275.21 16 130 0 Open
LINK-3529 JUNCTION-3054 JUNCTION-3055 919.47 16 130 0 Open
LINK-3530 JUNCTION-3055 JUNCTION-3056 50.81 6 130 0 Open
LINK-3531 JUNCTION-3056 JUNCTION-3057 1453.12 16 95 0 Open
LINK-3532 JUNCTION-3057 JUNCTION-3058 2355.99 16 130 0 Open
LINK-3533 JUNCTION-3057 JUNCTION-3059 139.09 8 130 0 Open
LINK-3534 JUNCTION-3059 JUNCTION-3060 374.18 8 130 0 Open
LINK-3535 JUNCTION-3060 JUNCTION-3061 1124.96 8 130 0 Open
LINK-3536 JUNCTION-3059 JUNCTION-3062 270.59 8 130 0 Open
LINK-3537 JUNCTION-3062 JUNCTION-3063 247.01 8 130 0 Open
LINK-3538 JUNCTION-3063 JUNCTION-3064 351.21 8 130 0 Open
LINK-3539 JUNCTION-3064 JUNCTION-3065 421.04 8 130 0 Open
LINK-3540 JUNCTION-3063 JUNCTION-3066 413.24 8 130 0 Open
LINK-3541 JUNCTION-3066 JUNCTION-3067 568.09 8 130 0 Open
LINK-3542 JUNCTION-3067 JUNCTION-3068 306.07 8 130 0 Open
LINK-3543 JUNCTION-3068 JUNCTION-3069 418.63 12 130 0 Open
LINK-3544 JUNCTION-3069 JUNCTION-3053 1118.61 12 130 0 Open
LINK-3545 JUNCTION-3069 JUNCTION-3070 226.89 8 130 0 Open
LINK-3546 JUNCTION-3070 JUNCTION-3071 295.42 8 130 0 Open
LINK-3547 JUNCTION-3070 JUNCTION-3072 379.21 8 130 0 Open
LINK-3548 JUNCTION-3054 JUNCTION-3073 373.95 4 135 0 Open
LINK-3549 JUNCTION-3073 JUNCTION-3074 267.27 12 135 0 Open
LINK-3550 JUNCTION-3058 JUNCTION-3075 343.48 8 130 0 Open
LINK-3551 JUNCTION-3075 JUNCTION-3076 537.15 8 130 0 Open
LINK-3552 JUNCTION-3044 JUNCTION-3077 490.78 20 95 0 Open
LINK-3553 JUNCTION-3078 JUNCTION-3206 1439.41 8 130 0 Open
LINK-3554 JUNCTION-3072 JUNCTION-3079 604.66 12 130 0 Open
LINK-3555 JUNCTION-3071 JUNCTION-3080 1126.92 8 130 0 Open
LINK-3556 JUNCTION-3068 JUNCTION-3081 586 12 130 0 Open
LINK-3557 JUNCTION-3065 JUNCTION-3082 291.29 8 130 0 Open
LINK-3558 JUNCTION-3061 JUNCTION-3083 321.49 8 130 0 Open
LINK-3559 JUNCTION-3077 JUNCTION-3084 947.44 20 95 0 Open
LINK-3560 JUNCTION-3084 JUNCTION-3085 366.33 20 95 0 Open
LINK-3561 JUNCTION-3085 JUNCTION-3078 423.35 20 95 0 Open
LINK-3562 JUNCTION-3085 JUNCTION-3086 886.92 16 130 0 Open
LINK-3563 JUNCTION-3079 JUNCTION-3087 1399.46 12 130 0 Open
LINK-3564 JUNCTION-3081 JUNCTION-3080 600.93 12 130 0 Open
LINK-3565 JUNCTION-3080 JUNCTION-3088 438.51 12 130 0 Open
LINK-3566 JUNCTION-3088 JUNCTION-3089 342.56 12 130 0 Open
LINK-3567 JUNCTION-3082 JUNCTION-3090 1423.01 8 130 0 Open
LINK-3568 JUNCTION-3090 JUNCTION-3091 565.31 8 130 0 Open
LINK-3569 JUNCTION-3083 JUNCTION-3082 172.28 8 130 0 Open
LINK-3570 JUNCTION-3082 JUNCTION-3092 534.15 8 130 0 Open
LINK-3571 JUNCTION-3092 JUNCTION-3093 223.96 8 130 0 Open
LINK-3572 JUNCTION-3093 JUNCTION-3091 1190.37 8 130 0 Open
LINK-3573 JUNCTION-3091 JUNCTION-3088 495.17 8 130 0 Open
LINK-3574 JUNCTION-3083 JUNCTION-3094 1200.77 8 130 0 Open
LINK-3575 JUNCTION-3076 JUNCTION-3095 90.72 8 130 0 Open
LINK-3576 JUNCTION-3058 JUNCTION-3096 1416 16 130 0 Open
LINK-3577 JUNCTION-3096 JUNCTION-3097 294.25 12 120 0 Open
LINK-3578 JUNCTION-3086 JUNCTION-3098 1230.06 16 130 0 Open
LINK-3579 JUNCTION-3098 JUNCTION-3099 608.97 16 130 0 Open
LINK-3580 JUNCTION-3099 JUNCTION-3100 1262.45 16 130 0 Open
LINK-3581 JUNCTION-3100 JUNCTION-3101 193.77 8 130 0 Open
LINK-3582 JUNCTION-3100 JUNCTION-3102 956.37 16 130 0 Open
LINK-3583 JUNCTION-3102 JUNCTION-3103 1018.38 12 135 0 Open
LINK-3584 JUNCTION-3103 JUNCTION-3104 430.42 8 135 0 Open
LINK-3585 JUNCTION-3078 JUNCTION-3087 270.28 20 95 0 Open
LINK-3586 JUNCTION-3087 JUNCTION-3089 670.38 20 95 0 Open
LINK-3587 JUNCTION-3089 JUNCTION-3105 619.52 8 130 0 Open
LINK-3588 JUNCTION-3105 JUNCTION-3106 920.68 8 130 0 Open
LINK-3589 JUNCTION-3089 JUNCTION-3107 461.1 20 95 0 Open
LINK-3590 JUNCTION-3107 JUNCTION-3108 874.87 20 95 0 Open
LINK-3591 JUNCTION-3108 JUNCTION-3109 627.3 12 95 0 Open
LINK-3592 JUNCTION-3109 JUNCTION-3110 342.58 12 95 0 Open
LINK-3593 JUNCTION-3110 JUNCTION-3111 387.3 4 135 0 Open
LINK-3594 JUNCTION-3111 JUNCTION-3112 459.76 6 130 0 Open
LINK-3595 JUNCTION-3112 JUNCTION-3113 471.87 8 130 0 Open
LINK-3596 JUNCTION-3113 JUNCTION-3114 815.03 8 135 0 Open
LINK-3597 JUNCTION-3093 JUNCTION-3115 400.57 12 130 0 Open
LINK-3598 JUNCTION-3094 JUNCTION-3115 145.1 12 130 0 Open
LINK-3599 JUNCTION-3115 JUNCTION-3116 1131.82 8 130 0 Open
LINK-3600 JUNCTION-3116 JUNCTION-3117 1257.52 8 130 0 Open
LINK-3601 JUNCTION-3094 JUNCTION-3118 1467.6 12 130 0 Open
LINK-3602 JUNCTION-3117 JUNCTION-3110 300.61 8 130 0 Open
LINK-3603 JUNCTION-3110 JUNCTION-3118 187.52 12 95 0 Open
LINK-3604 JUNCTION-3096 JUNCTION-3209 358.76 12 120 0 Open
LINK-3605 JUNCTION-3119 JUNCTION-3120 1138.13 8 125 0 Open
LINK-3606 JUNCTION-3119 JUNCTION-3121 1011.1 12 120 0 Open
LINK-3607 JUNCTION-3121 JUNCTION-3122 343.86 12 125 0 Open
LINK-3608 JUNCTION-3122 JUNCTION-3120 302.2 12 125 0 Open
LINK-3609 JUNCTION-3122 JUNCTION-3123 882.3 8 125 0 Open
LINK-3610 JUNCTION-3123 JUNCTION-3124 602.3 8 125 0 Open
LINK-3611 JUNCTION-3120 JUNCTION-3125 575.67 12 125 0 Open
LINK-3612 JUNCTION-3125 JUNCTION-3126 130.26 12 125 0 Open
LINK-3613 JUNCTION-3207 JUNCTION-3126 645.71 12 85 0 Open
LINK-3614 JUNCTION-3125 JUNCTION-3124 879.68 8 125 0 Open
LINK-3615 JUNCTION-3124 JUNCTION-3127 392.93 8 125 0 Open
LINK-3616 JUNCTION-3127 JUNCTION-3128 504.8 8 135 0 Open
LINK-3617 JUNCTION-3121 JUNCTION-3129 586.69 12 120 0 Open
LINK-3618 JUNCTION-3129 JUNCTION-3128 895.07 8 120 0 Open
LINK-3619 JUNCTION-3102 JUNCTION-3130 806.47 20 110 0 Open
LINK-3620 JUNCTION-3130 JUNCTION-3131 1450.95 20 110 0 Open
LINK-3621 JUNCTION-3131 JUNCTION-3159 139.42 12 135 0 Open
LINK-3622 JUNCTION-3132 JUNCTION-3133 467.74 8 135 0 Open
LINK-3623 JUNCTION-3133 JUNCTION-3203 530.91 8 135 0 Open
LINK-3624 JUNCTION-3131 JUNCTION-3134 1071.35 20 110 0 Open
LINK-3625 JUNCTION-3134 JUNCTION-3135 688.48 8 135 0 Open
LINK-3626 JUNCTION-3134 JUNCTION-3136 1302 12 135 0 Open
LINK-3627 JUNCTION-3136 JUNCTION-3137 198.99 12 135 0 Open
LINK-3628 JUNCTION-3136 JUNCTION-3138 607.56 12 135 0 Open
LINK-3629 JUNCTION-3138 JUNCTION-3139 214.83 12 135 0 Open
LINK-3630 JUNCTION-3139 JUNCTION-3140 845.9 8 135 0 Open
LINK-3631 JUNCTION-3139 JUNCTION-3140 647.73 8 135 0 Open
LINK-3632 JUNCTION-3138 JUNCTION-3212 834.99 12 135 0 Open
LINK-3633 JUNCTION-3142 JUNCTION-3143 4466.75 20 110 0 Open
LINK-3634 JUNCTION-3143 JUNCTION-3144 958.07 20 110 0 Open
LINK-3635 JUNCTION-3144 JUNCTION-3145 18.25 12 110 0 Open
LINK-3636 JUNCTION-3143 JUNCTION-3146 95.09 12 110 0 Open
LINK-3637 JUNCTION-3146 JUNCTION-3147 533.38 12 135 0 Open
LINK-3638 JUNCTION-3147 JUNCTION-3148 1144.9 8 135 0 Open
LINK-3639 JUNCTION-3148 JUNCTION-3149 178.33 8 135 0 Open
LINK-3640 JUNCTION-3148 JUNCTION-3150 302.99 8 135 0 Open
LINK-3641 JUNCTION-3150 JUNCTION-3151 253.92 8 135 0 Open
LINK-3642 JUNCTION-3151 JUNCTION-3152 412.84 8 135 0 Open
LINK-3643 JUNCTION-3147 JUNCTION-3152 884.47 12 135 0 Open
LINK-3644 JUNCTION-3152 JUNCTION-3153 112.31 8 135 0 Open
LINK-3645 JUNCTION-3153 JUNCTION-3154 375.28 8 135 0 Open
LINK-3646 JUNCTION-3142 JUNCTION-3155 1184.03 20 110 0 Open
LINK-3647 JUNCTION-3155 JUNCTION-3156 428.05 20 110 0 Open
LINK-3648 JUNCTION-3156 JUNCTION-3157 1210.01 8 135 0 Open
LINK-3649 JUNCTION-3157 JUNCTION-3142 1593.7 8 135 0 Open
LINK-3650 JUNCTION-3156 JUNCTION-3134 1507.02 20 110 0 Open
LINK-3651 JUNCTION-3128 JUNCTION-3158 323.03 8 120 0 Open
LINK-3652 JUNCTION-3159 JUNCTION-3132 40.63 12 135 0 Open
LINK-3653 JUNCTION-3159 JUNCTION-3204 347.54 6 135 0 Open
LINK-3654 JUNCTION-3097 JUNCTION-3161 1030.48 12 120 0 Open
LINK-3655 JUNCTION-3161 JUNCTION-3162 408.71 16 120 0 Open
LINK-3656 JUNCTION-3129 JUNCTION-3163 930.89 20 85 0 Open
LINK-3657 JUNCTION-3163 JUNCTION-3164 255.67 20 85 0 Open
LINK-3658 JUNCTION-3164 JUNCTION-3165 583.5 8 130 0 Open
LINK-3659 JUNCTION-3166 JUNCTION-3208 543.2 8 120 0 Open
LINK-3660 JUNCTION-3166 JUNCTION-3167 439.54 8 120 0 Open
LINK-3661 JUNCTION-3164 JUNCTION-3169 475.29 20 85 0 Open
LINK-3662 JUNCTION-3170 JUNCTION-3171 131.86 8 125 0 Open
LINK-3663 JUNCTION-3170 JUNCTION-3172 424.56 12 130 0 Open
LINK-3664 JUNCTION-3169 JUNCTION-3173 581.01 20 85 0 Open
LINK-3665 JUNCTION-3173 JUNCTION-3174 559.52 8 125 0 Open
LINK-3666 JUNCTION-3174 JUNCTION-3163 981.16 8 130 0 Open
LINK-3667 JUNCTION-3173 JUNCTION-3176 514.72 20 85 0 Open
LINK-3668 JUNCTION-3176 JUNCTION-3177 201.61 8 125 0 Open
LINK-3669 JUNCTION-3177 JUNCTION-3178 1279.81 8 125 0 Open
LINK-3670 JUNCTION-3177 JUNCTION-3179 344.82 8 125 0 Open
LINK-3671 JUNCTION-3179 JUNCTION-3180 353.73 8 130 0 Open
LINK-3672 JUNCTION-3180 JUNCTION-3211 507.19 8 130 0 Open
LINK-3673 JUNCTION-3181 JUNCTION-3182 315.69 12 130 0 Open
LINK-3674 JUNCTION-3176 JUNCTION-3183 1016.38 20 85 0 Open
LINK-3675 JUNCTION-3183 JUNCTION-3184 1003.3 8 125 0 Open
LINK-3676 JUNCTION-3183 JUNCTION-3186 580.42 20 85 0 Open
LINK-3677 JUNCTION-3186 JUNCTION-3181 525.01 12 125 0 Open
LINK-3678 JUNCTION-3186 JUNCTION-3187 456.74 20 85 0 Open
LINK-3679 JUNCTION-3187 JUNCTION-3188 1257.15 20 85 0 Open
LINK-3680 JUNCTION-3188 JUNCTION-3189 494.57 20 85 0 Open
LINK-3681 JUNCTION-3188 JUNCTION-3190 1046.78 16 130 0 Open
LINK-3682 JUNCTION-3190 JUNCTION-3191 215.04 16 110 0 Open
LINK-3683 JUNCTION-3191 JUNCTION-3192 777.31 16 130 0 Open
LINK-3684 JUNCTION-3192 JUNCTION-3193 331.96 12 130 0 Open
LINK-3685 JUNCTION-3193 JUNCTION-3194 488.83 12 130 0 Open
LINK-3686 JUNCTION-3194 JUNCTION-3195 605.28 8 130 0 Open
LINK-3687 JUNCTION-3195 JUNCTION-3196 461.26 8 110 0 Open
LINK-3688 JUNCTION-3196 JUNCTION-3198 839.24 8 130 0 Open
LINK-3689 JUNCTION-3191 JUNCTION-3199 126.48 8 130 0 Open
LINK-3690 JUNCTION-3199 JUNCTION-3200 256.04 8 130 0 Open
LINK-3691 JUNCTION-3200 JUNCTION-3201 1076.23 8 130 0 Open
LINK-3692 JUNCTION-3133 JUNCTION-3202 699.05 8 135 0 Open
LINK-3693 JUNCTION-3203 JUNCTION-3202 208.59 8 135 0 Open
LINK-3694 JUNCTION-3204 JUNCTION-3160 128.46 6 135 0 Open
LINK-3695 JUNCTION-3050 JUNCTION-3205 239.4 12 130 0 Open
LINK-3696 JUNCTION-3048 JUNCTION-3206 242.28 8 130 0 Open
LINK-3697 JUNCTION-3207 JUNCTION-3118 110.17 12 85 0 Open
LINK-3698 JUNCTION-3128 JUNCTION-3208 406.09 8 120 0 Open
LINK-3699 JUNCTION-3209 JUNCTION-3119 342.18 12 120 0 Open
LINK-3700 JUNCTION-3169 JUNCTION-3210 361.66 12 125 0 Open
LINK-3701 JUNCTION-3211 JUNCTION-3181 495.77 8 130 0 Open
LINK-3702 JUNCTION-3212 JUNCTION-3142 733.81 12 135 0 Open
LINK-3703 JUNCTION-3213 JUNCTION-3189 175 24 85 0 Open
LINK-3704 TANK-3348 JUNCTION-3145 100 20 110 0 Open
LINK-3705 TANK-3349 JUNCTION-3162 145 12 120 0 Open
LINK-3706 TANK-3350 JUNCTION-3214 40 12 85 0 Open
LINK-3707 JUNCTION-3214 JUNCTION-3017 245 24 95 0 Open
LINK-3708 JUNCTION-3210 JUNCTION-3170 456.85 12 125 0 Open
LINK-3709 JUNCTION-3192 JUNCTION-3215 1893.93 12 130 0 Open
LINK-3710 JUNCTION-3215 JUNCTION-3216 2713.86 12 130 0 Open
LINK-3711 JUNCTION-3216 JUNCTION-3322 1551.86 12 130 0 Open
LINK-3712 JUNCTION-3217 JUNCTION-3143 10 16 110 0 Open
LINK-3713 JUNCTION-3218 JUNCTION-3219 365.66 20 85 0 Open
LINK-3714 JUNCTION-3219 JUNCTION-3239 2531.61 12 85 0 Open
LINK-3715 JUNCTION-3220 JUNCTION-3221 273.95 8 130 0 Open
LINK-3716 JUNCTION-3221 JUNCTION-3222 11.7 8 90 0 Open
LINK-3717 JUNCTION-3222 JUNCTION-3223 44.34 8 130 0 Open
LINK-3718 JUNCTION-3223 JUNCTION-3224 16.62 8 90 0 Open
LINK-3719 JUNCTION-3224 JUNCTION-3225 509.28 8 130 0 Open
LINK-3720 JUNCTION-3225 JUNCTION-3226 578.82 8 130 0 Open
LINK-3721 JUNCTION-3220 JUNCTION-3227 1610.17 12 85 0 Open
LINK-3722 JUNCTION-3227 JUNCTION-3228 644.47 8 135 0 Open
LINK-3723 JUNCTION-3228 JUNCTION-3229 38.44 8 130 0 Open
LINK-3724 JUNCTION-3227 JUNCTION-3230 671.29 12 85 0 Open
LINK-3725 JUNCTION-3230 JUNCTION-3231 1015.09 12 85 0 Open
LINK-3726 JUNCTION-3231 JUNCTION-3232 80.05 20 85 0 Open
LINK-3727 JUNCTION-3231 JUNCTION-3233 25.72 20 85 0 Open
LINK-3728 JUNCTION-3233 JUNCTION-3234 1019.84 12 125 0 Open
LINK-3729 JUNCTION-3234 JUNCTION-3235 2384.36 12 130 0 Open
LINK-3730 JUNCTION-3235 JUNCTION-3236 391.77 12 130 0 Open
LINK-3731 JUNCTION-3239 JUNCTION-3220 1366.22 12 85 0 Open
LINK-3732 JUNCTION-3237 JUNCTION-3240 444.52 6 130 0 Open
LINK-3733 JUNCTION-3241 JUNCTION-3232 220 20 85 0 Open
LINK-3734 TANK-3352 JUNCTION-3242 195 20 85 0 Open
LINK-3735 JUNCTION-3242 JUNCTION-3218 120 20 85 0 Open
LINK-3736 JUNCTION-3240 JUNCTION-3238 1439.79 6 130 0 Open
LINK-3737 JUNCTION-3243 JUNCTION-3244 72.15 8 110 0 Open
LINK-3738 JUNCTION-3244 JUNCTION-3245 369.2 12 110 0 Open
LINK-3739 JUNCTION-3261 JUNCTION-3246 552.14 8 135 0 Open
LINK-3740 JUNCTION-3245 JUNCTION-3247 952.69 12 110 0 Open
LINK-3741 JUNCTION-3246 JUNCTION-3248 478.38 8 135 0 Open
LINK-3742 JUNCTION-3247 JUNCTION-3248 87.01 12 110 0 Open
LINK-3743 JUNCTION-3248 JUNCTION-3249 1247.6 12 110 0 Open
LINK-3744 JUNCTION-3249 JUNCTION-3250 246.89 12 110 0 Open
LINK-3745 JUNCTION-3251 JUNCTION-3249 418.74 8 135 0 Open
LINK-3746 JUNCTION-3252 JUNCTION-3251 839.37 8 135 0 Open
LINK-3747 JUNCTION-3253 JUNCTION-3247 478.21 8 135 0 Open
LINK-3748 JUNCTION-3141 JUNCTION-3254 22.24 8 135 0 Open
LINK-3749 JUNCTION-3254 JUNCTION-3253 211.73 8 135 0 Open
LINK-3750 JUNCTION-3253 JUNCTION-3255 495.52 8 135 0 Open
LINK-3751 JUNCTION-3255 JUNCTION-3256 595.41 12 135 0 Open
LINK-3752 JUNCTION-3264 JUNCTION-3257 339.2 8 135 0 Open
LINK-3753 JUNCTION-3257 JUNCTION-3263 823.26 8 135 0 Open
LINK-3754 JUNCTION-3257 JUNCTION-3259 327.46 8 135 0 Open
LINK-3755 JUNCTION-3259 JUNCTION-3260 400.15 12 135 0 Open
LINK-3756 JUNCTION-3245 JUNCTION-3261 282.63 8 135 0 Open
LINK-3757 JUNCTION-3256 JUNCTION-3262 307.23 8 135 0 Open
LINK-3758 JUNCTION-3263 JUNCTION-3258 501.77 8 135 0 Open
LINK-3759 JUNCTION-3262 JUNCTION-3264 310.11 8 135 0 Open
LINK-3760 JUNCTION-3250 TANK-3353 175.84 12 110 0 Open
LINK-3761 JUNCTION-3265 JUNCTION-3266 3913.16 8 125 0 Open
LINK-3762 JUNCTION-3266 JUNCTION-3267 30.76 10 85 0 Open
LINK-3763 JUNCTION-3267 JUNCTION-3268 850.14 8 125 0 Open
LINK-3764 JUNCTION-3268 JUNCTION-3269 216.81 8 135 0 Open
LINK-3765 JUNCTION-3269 JUNCTION-3270 1082.01 8 125 0 Open
LINK-3766 JUNCTION-3270 JUNCTION-3271 69.78 8 85 0 Open
LINK-3767 JUNCTION-3271 JUNCTION-3272 1491.48 8 125 0 Open
LINK-3768 JUNCTION-3272 JUNCTION-3273 289.57 8 125 0 Open
LINK-3769 JUNCTION-3273 JUNCTION-3274 34.8 10 85 0 Open
LINK-3770 JUNCTION-3274 JUNCTION-3275 2075.68 8 125 0 Open
LINK-3771 JUNCTION-3276 JUNCTION-3277 17.83 8 130 0 Open
LINK-3772 JUNCTION-3277 JUNCTION-3278 1121.57 8 125 0 Open
LINK-3773 JUNCTION-3278 JUNCTION-3279 79.66 8 85 0 Open
LINK-3774 JUNCTION-3279 JUNCTION-3275 1584.47 8 125 0 Open
LINK-3775 JUNCTION-3275 JUNCTION-3283 2150.24 12 85 0 Open
LINK-3776 JUNCTION-3282 JUNCTION-3281 1088.4 12 85 0 Open
LINK-3777 JUNCTION-3283 JUNCTION-3282 39.56 12 85 0 Open
LINK-3778 JUNCTION-3281 JUNCTION-3280 1 99 199 0 Open
LINK-3779 JUNCTION-3318 JUNCTION-3284 189.54 12 85 0 Open
LINK-3780 JUNCTION-3318 JUNCTION-3285 1751.64 12 85 0 Open
LINK-3781 JUNCTION-3285 JUNCTION-3286 359.15 12 110 0 Open
LINK-3782 JUNCTION-3286 JUNCTION-3287 2677.18 12 85 0 Open
LINK-3783 JUNCTION-3287 JUNCTION-3288 372.51 20 85 0 Open
LINK-3784 JUNCTION-3289 JUNCTION-3288 90 20 85 0 Open
LINK-3785 TANK-3354 JUNCTION-3290 70 14.6 85 0 Open
LINK-3786 JUNCTION-3290 JUNCTION-3284 120 12 85 0 Open
LINK-3787 JUNCTION-3293 JUNCTION-3291 791.39 8 135 0 Open
LINK-3788 JUNCTION-3291 JUNCTION-3292 1755.28 12 135 0 Open
LINK-3789 TANK-3355 JUNCTION-3292 150 12 130 0 Open
LINK-3790 JUNCTION-3238 JUNCTION-3293 705.3 6 135 0 Open
LINK-3791 JUNCTION-3294 JUNCTION-3295 558.6 12 135 0 Open
LINK-3792 JUNCTION-3294 JUNCTION-3296 713.93 12 135 0 Open
LINK-3793 JUNCTION-3296 JUNCTION-3297 591.75 12 135 0 Open
LINK-3794 TANK-3356 JUNCTION-3297 150 12 130 0 Open
LINK-3795 JUNCTION-3298 JUNCTION-3295 1566.88 12 135 0 Open
LINK-3796 JUNCTION-3299 JUNCTION-3300 493.28 8 130 0 Open
LINK-3797 JUNCTION-3300 JUNCTION-3301 2090.65 8 125 0 Open
LINK-3798 JUNCTION-3301 JUNCTION-3302 60.78 8 85 0 Open
LINK-3799 JUNCTION-3302 JUNCTION-3303 1546.02 8 125 0 Open
LINK-3800 JUNCTION-3303 JUNCTION-3304 39.37 10 85 0 Open
LINK-3801 JUNCTION-3304 JUNCTION-3305 948.53 8 125 0 Open
LINK-3802 JUNCTION-3305 JUNCTION-3306 760.15 8 125 0 Open
LINK-3803 JUNCTION-3306 JUNCTION-3307 707.56 8 125 0 Open
LINK-3804 JUNCTION-3307 JUNCTION-3308 833.66 8 130 0 Open
LINK-3805 JUNCTION-3307 JUNCTION-3309 417.37 8 125 0 Open
LINK-3806 JUNCTION-3309 JUNCTION-3310 644.69 8 130 0 Open
LINK-3807 JUNCTION-3310 JUNCTION-3311 159.55 8 135 0 Open
LINK-3808 JUNCTION-3309 JUNCTION-3312 2130.1 8 125 0 Open
LINK-3809 JUNCTION-3312 JUNCTION-3313 592.73 8 125 0 Open
LINK-3810 JUNCTION-3313 JUNCTION-3314 851.23 8 125 0 Open
LINK-3811 JUNCTION-3314 JUNCTION-3315 231.56 8 125 0 Open
LINK-3812 JUNCTION-3315 JUNCTION-3316 63.36 10 85 0 Open
LINK-3813 JUNCTION-3316 JUNCTION-3317 2957.12 8 125 0 Open
LINK-3814 JUNCTION-3319 JUNCTION-3317 2277.04 12 85 0 Open
LINK-3815 JUNCTION-3317 JUNCTION-3318 2961.33 12 85 0 Open
LINK-3816 JUNCTION-1095 JUNCTION-1096 1165.47 24 120 0 Open
LINK-3817 JUNCTION-1095 JUNCTION-1087 830.19 24 120 0 Open
LINK-3818 JUNCTION-3320 JUNCTION-110 386.34 12 85 0 Open
LINK-3819 JUNCTION-3321 JUNCTION-133 191.16 10 120 0 Open
LINK-3820 JUNCTION-901 JUNCTION-902 177.74 14 130 0 Open
LINK-3821 JUNCTION-747 TANK-3357 4008.55 20 130 0 Open
LINK-3822 JUNCTION-449 JUNCTION-1594 232.67 20 130 0 Open
LINK-3823 JUNCTION-907 JUNCTION-1087 5300 24 130 0 Open
LINK-3824 JUNCTION-1096 JUNCTION-1101 2000 24 130 0 Open
LINK-3825 JUNCTION-747 JUNCTION-752 25.81 24 130 0 Open
LINK-3826 JUNCTION-1892 JUNCTION-1893 31.73 12 130 0 Open
LINK-3827 JUNCTION-1893 JUNCTION-1894 1130.73 12 130 0 Open
LINK-3828 JUNCTION-3322 TANK-3351 121 12 130 0 Open

[PUMPS]
PUMP-3829 JUNCTION-1100 JUNCTION-1521 HEAD CURVE-0
PUMP-3830 RESERVOIR-3323 JUNCTION-0 HEAD CURVE-1
PUMP-3831 RESERVOIR-3323 JUNCTION-0 HEAD CURVE-2
PUMP-3832 RESERVOIR-3323 JUNCTION-0 HEAD CURVE-3
PUMP-3833 RESERVOIR-3323 JUNCTION-0 HEAD CURVE-4
PUMP-3834 RESERVOIR-3323 JUNCTION-0 HEAD CURVE-5
PUMP-3835 JUNCTION-1594 JUNCTION-2032 HEAD CURVE-6
PUMP-3836 JUNCTION-1594 JUNCTION-2032 HEAD CURVE-7
PUMP-3837 JUNCTION-1594 JUNCTION-2032 HEAD CURVE-8
PUMP-3838 JUNCTION-1594 JUNCTION-2032 HEAD CURVE-9
PUMP-3839 JUNCTION-1596 JUNCTION-2319 HEAD CURVE-10
PUMP-3840 JUNCTION-1596 JUNCTION-2319 HEAD CURVE-11
PUMP-3841 JUNCTION-1596 JUNCTION-2319 HEAD CURVE-12
PUMP-3842 JUNCTION-1593 JUNCTION-2342 HEAD CURVE-13
PUMP-3843 JUNCTION-1593 JUNCTION-2342 HEAD CURVE-14
PUMP-3844 JUNCTION-1593 JUNCTION-2342 HEAD CURVE-15
PUMP-3845 JUNCTION-1582 JUNCTION-2532 HEAD CURVE-16
PUMP-3846 JUNCTION-1582 JUNCTION-2532 HEAD CURVE-17
PUMP-3847 JUNCTION-1596 JUNCTION-2747 HEAD CURVE-18
PUMP-3848 JUNCTION-1596 JUNCTION-2747 HEAD CURVE-19
PUMP-3849 JUNCTION-2030 JUNCTION-2584 HEAD CURVE-20
PUMP-3850 JUNCTION-2030 JUNCTION-2584 HEAD CURVE-21
PUMP-3851 JUNCTION-2030 JUNCTION-2584 HEAD CURVE-22
PUMP-3852 JUNCTION-2030 JUNCTION-2584 HEAD CURVE-23
PUMP-3853 JUNCTION-2030 JUNCTION-2584 HEAD CURVE-24
PUMP-3854 JUNCTION-2351 JUNCTION-2796 HEAD CURVE-25
PUMP-3855 JUNCTION-2351 JUNCTION-2796 HEAD CURVE-26
PUMP-3856 JUNCTION-2351 JUNCTION-2796 HEAD CURVE-27
PUMP-3857 JUNCTION-2316 JUNCTION-2840 HEAD CURVE-28
PUMP-3858 JUNCTION-2316 JUNCTION-2840 HEAD CURVE-29
PUMP-3859 JUNCTION-2316 JUNCTION-2840 HEAD CURVE-30
PUMP-3860 JUNCTION-2263 JUNCTION-2818 HEAD CURVE-31
PUMP-3861 JUNCTION-2263 JUNCTION-2818 HEAD CURVE-32
PUMP-3862 JUNCTION-2263 JUNCTION-2818 HEAD CURVE-33
PUMP-3863 JUNCTION-2746 JUNCTION-2894 HEAD CURVE-34
PUMP-3864 JUNCTION-2746 JUNCTION-2894 HEAD CURVE-35
PUMP-3865 JUNCTION-2746 JUNCTION-2894 HEAD CURVE-36
PUMP-3866 JUNCTION-2746 JUNCTION-2894 HEAD CURVE-37
PUMP-3867 JUNCTION-2837 JUNCTION-2989 HEAD CURVE-38
PUMP-3868 JUNCTION-2837 JUNCTION-2989 HEAD CURVE-39
PUMP-3869 JUNCTION-2837 JUNCTION-2989 HEAD CURVE-40
PUMP-3870 JUNCTION-2745 JUNCTION-3000 HEAD CURVE-41
PUMP-3871 JUNCTION-2745 JUNCTION-3000 HEAD CURVE-42
PUMP-3872 JUNCTION-2987 JUNCTION-3213 HEAD CURVE-43
PUMP-3873 JUNCTION-2987 JUNCTION-3213 HEAD CURVE-44
PUMP-3874 JUNCTION-2987 JUNCTION-3213 HEAD CURVE-45
PUMP-3875 JUNCTION-2988 JUNCTION-3217 HEAD CURVE-46
PUMP-3876 JUNCTION-2988 JUNCTION-3217 HEAD CURVE-47
PUMP-3877 JUNCTION-2988 JUNCTION-3217 HEAD CURVE-48
PUMP-3878 JUNCTION-3214 JUNCTION-3241 HEAD CURVE-49
PUMP-3879 JUNCTION-3137 JUNCTION-3243 HEAD CURVE-50
PUMP-3880 JUNCTION-3137 JUNCTION-3243 HEAD CURVE-51
PUMP-3881 JUNCTION-3137 JUNCTION-3243 HEAD CURVE-52
PUMP-3882 JUNCTION-3104 JUNCTION-3237 HEAD CURVE-53
PUMP-3883 JUNCTION-3104 JUNCTION-3237 HEAD CURVE-54
PUMP-3884 JUNCTION-3104 JUNCTION-3237 HEAD CURVE-55
PUMP-3885 JUNCTION-3242 JUNCTION-3289 HEAD CURVE-56
PUMP-3886 JUNCTION-3250 JUNCTION-3298 HEAD CURVE-57
PUMP-3887 JUNCTION-3250 JUNCTION-3298 HEAD CURVE-58
PUMP-3888 JUNCTION-3250 JUNCTION-3298 HEAD CURVE-59
PUMP-3889 JUNCTION-1582 JUNCTION-2532 POWER 15

[VALVES]
VALVE-3890 JUNCTION-3160 JUNCTION-2848 6 prv 50 0
VALVE-3891 JUNCTION-3319 JUNCTION-3281 6 prv 55 0

[TAGS]

[DEMANDS]

[STATUS]
PUMP-3829 Closed
PUMP-3836 Closed
PUMP-3841 Closed
PUMP-3844 Closed
PUMP-3845 Closed
PUMP-3848 Closed
PUMP-3853 Closed
PUMP-3856 Closed
PUMP-3859 Closed
PUMP-3862 Closed
PUMP-3866 Closed
PUMP-3869 Closed
PUMP-3871 Closed
PUMP-3874 Closed
PUMP-3877 Closed
PUMP-3881 Closed
PUMP-3884 Closed
PUMP-3888 Closed

[PATTERNS]
PATTERN-0 0.1 0.156 0.232 0.3 0.46 0.684
PATTERN-0 0.8 0.732 0.576 0.432 0.332 0.26
PATTERN-0 0.224 0.26 0.276 0.256 0.284 0.384
PATTERN-0 0.524 0.644 0.692 0.608 0.44 0.1
PATTERN-1 0.4 0.4 0.4 0.4 0.4 0.4
PATTERN-1 0.4 0.4 0.4 0.4 0.4 0.4
PATTERN-1 0.4 0.4 0.4 0.4 0.4 0.4
PATTERN-1 0.4 0.4 0.4 0.4 0.4 0.4
PATTERN-2 0.8 0.732 0.576 0.432 0.332 0.26
PATTERN-2 0.224 0.26 0.276 0.256 0.284 0.384
PATTERN-2 0.524 0.644 0.692 0.608 0.44 0.1
PATTERN-2 0.1 0.156 0.232 0.3 0.46 0.684

[CURVES]
CURVE-0 0 34
CURVE-0 1350 24
CURVE-0 1600 18
CURVE-1 0 370
CURVE-1 11530 210
CURVE-1 13890 160
CURVE-2 0 370
CURVE-2 11530 210
CURVE-2 13890 160
CURVE-3 0 390
CURVE-3 10760 185
CURVE-3 13890 100
CURVE-4 0 380
CURVE-4 11460 180
CURVE-4 13890 120
CURVE-5 0 350
CURVE-5 20835 200
CURVE-5 24310 180
CURVE-6 0 215
CURVE-6 4250 147.6
CURVE-6 5000 64
CURVE-7 0 230
CURVE-7 4250 147.6
CURVE-7 5000 83
CURVE-8 0 215
CURVE-8 4250 147.6
CURVE-8 5000 60
CURVE-9 0 200
CURVE-9 4250 147.6
CURVE-9 4750 60
CURVE-10 0 222
CURVE-10 3000 106
CURVE-10 6000 21
CURVE-11 0 222
CURVE-11 3000 106
CURVE-11 6000 21
CURVE-12 0 222
CURVE-12 3000 106
CURVE-12 6000 21
CURVE-13 0 195
CURVE-13 750 125
CURVE-13 1500 50
CURVE-14 0 205
CURVE-14 750 145
CURVE-14 1500 75
CURVE-15 0 200
CURVE-15 750 145
CURVE-15 1500 55
CURVE-16 0 214
CURVE-16 750 152
CURVE-16 1500 72
CURVE-17 0 214
CURVE-17 750 152
CURVE-17 1500 72
CURVE-18 0 342
CURVE-18 475 233
CURVE-18 950 140
CURVE-19 0 247
CURVE-19 500 240
CURVE-19 1000 178
CURVE-20 0 190
CURVE-20 2500 155
CURVE-20 3600 60
CURVE-21 0 190
CURVE-21 2500 155
CURVE-21 3600 60
CURVE-22 0 190
CURVE-22 2500 155
CURVE-22 3600 60
CURVE-23 0 185
CURVE-23 2500 150
CURVE-23 3350 65
CURVE-24 0 190
CURVE-24 2500 150
CURVE-24 3600 110
CURVE-25 0 200
CURVE-25 600 145
CURVE-25 1200 80
CURVE-26 0 200
CURVE-26 600 145
CURVE-26 1200 80
CURVE-27 0 200
CURVE-27 600 145
CURVE-27 1200 80
CURVE-28 0 184
CURVE-28 116 143
CURVE-28 260 46
CURVE-29 0 184
CURVE-29 116 143
CURVE-29 260 46
;CURVE-29 280 0
CURVE-30 0 184
CURVE-30 116 143
CURVE-30 260 46
;CURVE-30 280 0
CURVE-31 0 300
CURVE-31 445 144
CURVE-31 500 80
CURVE-32 0 290
CURVE-32 420 141
CURVE-32 500 80
CURVE-33 0 290
CURVE-33 440 138
CURVE-33 500 80
CURVE-34 0 116
CURVE-34 2000 100
CURVE-34 2800 51
CURVE-35 0 116
CURVE-35 2000 100
CURVE-35 2800 51
CURVE-36 0 116
CURVE-36 2000 100
CURVE-36 2800 51
CURVE-37 0 116
CURVE-37 2000 100
CURVE-37 2800 51
CURVE-38 0 185
CURVE-38 85 170
CURVE-38 180 80
CURVE-39 0 185
CURVE-39 85 170
CURVE-39 180 80
CURVE-40 0 185
CURVE-40 85 170
CURVE-40 180 80
CURVE-41 0 105
CURVE-41 400 99
CURVE-41 800 63
CURVE-42 0 105
CURVE-42 400 99
CURVE-42 800 63
CURVE-43 0 270
CURVE-43 4000 225
CURVE-43 6600 150
CURVE-44 0 270
CURVE-44 4000 225
CURVE-44 6600 150
CURVE-45 0 270
CURVE-45 4000 225
CURVE-45 6600 150
CURVE-46 0 200
CURVE-46 1000 148
CURVE-46 1700 48
CURVE-47 0 200
CURVE-47 1000 150
CURVE-47 1700 50
CURVE-48 0 195
CURVE-48 1000 145
CURVE-48 1700 45
CURVE-49 0 320
CURVE-49 1400 255
CURVE-49 2800 158
CURVE-50 0 372
CURVE-50 300 337
CURVE-50 550 129
CURVE-51 0 362
CURVE-51 300 328
CURVE-51 550 117
CURVE-52 0 372
CURVE-52 300 337
CURVE-52 550 129
CURVE-53 0 590
CURVE-53 160 450
CURVE-53 240 350
CURVE-54 0 590
CURVE-54 160 450
CURVE-54 240 350
CURVE-55 0 590
CURVE-55 160 450
CURVE-55 240 350
CURVE-56 0 215
CURVE-56 1400 167
CURVE-56 2800 108
CURVE-57 0 206
CURVE-57 140 166
CURVE-57 280 66
CURVE-58 0 206
CURVE-58 140 166
CURVE-58 280 66
CURVE-59 0 206
CURVE-59 140 166
CURVE-59 280 66

[CONTROLS]
; Added controls to avoid circular flow
Link LINK-1843 Open If Node TANK-3326 Above 29.5
Link LINK-1843 Closed If Node TANK-3326 Below 18

Link PUMP-3829 Closed If Node TANK-3326 Above 29.5
Link PUMP-3829 Open If Node TANK-3326 Below 18
Link PUMP-3830 Open If Node TANK-3325 Below 21.3
Link PUMP-3830 Closed If Node TANK-3325 Above 22.8
Link PUMP-3831 Open If Node TANK-3325 Below 19.3
Link PUMP-3831 Closed If Node TANK-3325 Above 21.8
Link PUMP-3832 Open If Node TANK-3325 Below 18.8
Link PUMP-3832 Closed If Node TANK-3325 Above 20.8
Link PUMP-3833 Open If Node TANK-3325 Below 17.8
Link PUMP-3833 Closed If Node TANK-3325 Above 19.8
Link PUMP-3834 Open If Node TANK-3325 Below 17.6
Link PUMP-3834 Closed If Node TANK-3325 Above 18.8
Link PUMP-3835 Open If Node TANK-3333 Below 18.5
Link PUMP-3835 Closed If Node TANK-3333 Above 20
Link PUMP-3836 Open If Node TANK-3333 Below 16.5
Link PUMP-3836 Closed If Node TANK-3333 Above 19
Link PUMP-3837 Open If Node TANK-3333 Below 16
Link PUMP-3837 Closed If Node TANK-3333 Above 17.5
Link PUMP-3838 Open If Node TANK-3333 Below 15
Link PUMP-3838 Closed If Node TANK-3333 Above 16.5
Link PUMP-3839 Open If Node TANK-3333 Below 18
Link PUMP-3839 Closed If Node TANK-3333 Above 19.5
Link PUMP-3840 Open If Node TANK-3333 Below 16
Link PUMP-3840 Closed If Node TANK-3333 Above 18.5
Link PUMP-3841 Open If Node TANK-3333 Below 15.5
Link PUMP-3841 Closed If Node TANK-3333 Above 17
Link PUMP-3845 Open If Node TANK-3336 Below 17
Link PUMP-3845 Closed If Node TANK-3336 Above 19
Link PUMP-3846 Open If Node TANK-3336 Below 16
Link PUMP-3846 Closed If Node TANK-3336 Above 18
Link PUMP-3842 Open If Node TANK-3335 Below 18
Link PUMP-3842 Closed If Node TANK-3335 Above 19
Link PUMP-3843 Open If Node TANK-3335 Below 17
Link PUMP-3843 Closed If Node TANK-3335 Above 18
Link PUMP-3844 Open If Node TANK-3335 Below 16
Link PUMP-3844 Closed If Node TANK-3335 Above 17
Link PUMP-3849 Open If Node TANK-3337 Below 22
Link PUMP-3849 Closed If Node TANK-3337 Above 24
Link PUMP-3850 Open If Node TANK-3337 Below 20.5
Link PUMP-3850 Closed If Node TANK-3337 Above 23
Link PUMP-3851 Open If Node TANK-3337 Below 18.5
Link PUMP-3851 Closed If Node TANK-3337 Above 22
Link PUMP-3852 Open If Node TANK-3337 Below 17
Link PUMP-3852 Closed If Node TANK-3337 Above 21
Link PUMP-3853 Open If Node TANK-3337 Below 15
Link PUMP-3853 Closed If Node TANK-3337 Above 20.5
Link PUMP-3847 Open If Node TANK-3337 Below 21.5
Link PUMP-3847 Closed If Node TANK-3337 Above 23
Link PUMP-3848 Open If Node TANK-3337 Below 20
Link PUMP-3848 Closed If Node TANK-3337 Above 22
Link PUMP-3854 Open If Node TANK-3340 Below 35
Link PUMP-3854 Closed If Node TANK-3340 Above 36.5
Link PUMP-3855 Open If Node TANK-3340 Below 34
Link PUMP-3855 Closed If Node TANK-3340 Above 36
Link PUMP-3856 Open If Node TANK-3340 Below 33
Link PUMP-3856 Closed If Node TANK-3340 Above 35
Link PUMP-3857 Open If Node TANK-3341 Below 22
Link PUMP-3857 Closed If Node TANK-3341 Above 24
Link PUMP-3858 Open If Node TANK-3341 Below 21
Link PUMP-3858 Closed If Node TANK-3341 Above 23
Link PUMP-3859 Open If Node TANK-3341 Below 20
Link PUMP-3859 Closed If Node TANK-3341 Above 22
Link PUMP-3860 Open If Node TANK-3342 Below 21.4
Link PUMP-3860 Closed If Node TANK-3342 Above 23
Link PUMP-3861 Open If Node TANK-3342 Below 20.3
Link PUMP-3861 Closed If Node TANK-3342 Above 21.9
Link PUMP-3862 Open If Node TANK-3342 Below 18.2
Link PUMP-3862 Closed If Node TANK-3342 Above 19.8
Link PUMP-3863 Open If Node TANK-3343 Below 28.4
Link PUMP-3863 Closed If Node TANK-3343 Above 29.5
Link PUMP-3864 Open If Node TANK-3343 Below 27.8
Link PUMP-3864 Closed If Node TANK-3343 Above 29
Link PUMP-3865 Open If Node TANK-3343 Below 27.3
Link PUMP-3865 Closed If Node TANK-3343 Above 28.4
Link PUMP-3866 Open If Node TANK-3343 Below 25.9
Link PUMP-3866 Closed If Node TANK-3343 Above 27.1
Link PUMP-3870 Open If Node TANK-3347 Below 22
Link PUMP-3870 Closed If Node TANK-3347 Above 24
Link PUMP-3871 Open If Node TANK-3347 Below 20
Link PUMP-3871 Closed If Node TANK-3347 Above 23
Link PUMP-3867 Open If Node TANK-3346 Below 16.5
Link PUMP-3867 Closed If Node TANK-3346 Above 17
Link PUMP-3868 Open If Node TANK-3346 Below 16.4
Link PUMP-3868 Closed If Node TANK-3346 Above 16.8
Link PUMP-3869 Open If Node TANK-3346 Below 16.2
Link PUMP-3869 Closed If Node TANK-3346 Above 16.6
Link PUMP-3872 Open If Node TANK-3349 Below 17.5
Link PUMP-3872 Closed If Node TANK-3349 Above 19
Link PUMP-3873 Open If Node TANK-3349 Below 16
Link PUMP-3873 Closed If Node TANK-3349 Above 17.5
Link PUMP-3874 Open If Node TANK-3349 Below 14.4
Link PUMP-3874 Closed If Node TANK-3349 Above 16
Link PUMP-3875 Open If Node TANK-3348 Below 18
Link PUMP-3875 Closed If Node TANK-3348 Above 19.5
Link PUMP-3876 Open If Node TANK-3348 Below 16.5
Link PUMP-3876 Closed If Node TANK-3348 Above 18
Link PUMP-3877 Open If Node TANK-3348 Below 14.9
Link PUMP-3877 Closed If Node TANK-3348 Above 16.5
Link PUMP-3879 Open If Node TANK-3353 Below 24.5
Link PUMP-3879 Closed If Node TANK-3353 Above 26
Link PUMP-3880 Open If Node TANK-3353 Below 24
Link PUMP-3880 Closed If Node TANK-3353 Above 25.5
Link PUMP-3881 Open If Node TANK-3353 Below 23.5
Link PUMP-3881 Closed If Node TANK-3353 Above 25
Link PUMP-3878 Open If Node TANK-3352 Below 24
Link PUMP-3878 Closed If Node TANK-3352 Above 29.5
Link PUMP-3885 Open If Node TANK-3354 Below 27.4
Link PUMP-3885 Closed If Node TANK-3354 Above 29.5
Link PUMP-3886 Open If Node TANK-3356 Below 20
Link PUMP-3886 Closed If Node TANK-3356 Above 22.4
Link PUMP-3887 Open If Node TANK-3356 Below 19.8
Link PUMP-3887 Closed If Node TANK-3356 Above 21.7
Link PUMP-3888 Open If Node TANK-3356 Below 19.5
Link PUMP-3888 Closed If Node TANK-3356 Above 21.5
Link PUMP-3882 Open If Node TANK-3355 Below 12
Link PUMP-3882 Closed If Node TANK-3355 Above 13
Link PUMP-3883 Open If Node TANK-3355 Below 11
Link PUMP-3883 Closed If Node TANK-3355 Above 12
Link PUMP-3884 Open If Node TANK-3355 Below 10
Link PUMP-3884 Closed If Node TANK-3355 Above 11
Link LINK-1827 Closed If Node TANK-3324 Above 27
Link LINK-1827 Open If Node TANK-3324 Below 26.5

[RULES]

[ENERGY]
Global Efficiency 75
Global Price 0
Demand Charge 0

[EMITTERS]

[QUALITY]

[SOURCES]

[REACTIONS]

[REACTIONS]
Order Bulk 0.0
Order Tank 0.0
Order Wall 0
Global Bulk 0
Global Wall 0
Limiting Potential 0
Roughness Correlation 0

[MIXING]

[TIMES]
Duration 96:00
Hydraulic Timestep 1:00
Quality Timestep 0:05
Pattern Timestep 1:00
Pattern Start 0:00
Report Timestep 1:00
Report Start 0:00
Start ClockTime 12 am
Statistic NONE

[REPORT]
Status No
Summary No
Page 0

[OPTIONS]
Units GPM
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 40
Accuracy 1.00E-03
Unbalanced stop
Pattern PATTERN-0
Demand Multiplier 1.0
Emitter Exponent 0.5
Quality Chemical mg/L
Diffusivity 1
Tolerance 0.01
CHECKFREQ 10

[COORDINATES]
;Node	X-Coord         	Y-Coord
JUNCTION-0	105.18	63.62
JUNCTION-1	105.46	63.58
JUNCTION-2	107.64	62.75
JUNCTION-3	102.01	65.08
JUNCTION-4	109.45	62.45
JUNCTION-5	111.77	62.07
JUNCTION-6	109.48	62.62
JUNCTION-7	107.46	64.23
JUNCTION-8	104.66	64.92
JUNCTION-9	115.32	61.51
JUNCTION-10	117.94	61.02
JUNCTION-11	118.6	60.91
JUNCTION-12	119.43	63.2
JUNCTION-13	120.76	60.56
JUNCTION-14	116.96	66.02
JUNCTION-15	112.01	62.71
JUNCTION-16	112.42	63.86
JUNCTION-17	110.51	65.53
JUNCTION-18	110.82	66.43
JUNCTION-19	103.96	68.57
JUNCTION-20	105.69	68.27
JUNCTION-21	100.82	72.27
JUNCTION-22	101.95	65.03
JUNCTION-23	99.16	78.61
JUNCTION-24	99.26	78.26
JUNCTION-25	101.6	63.71
JUNCTION-26	104.7	49.48
JUNCTION-27	105.31	49.39
JUNCTION-28	118.16	47.28
JUNCTION-29	123.7	47.42
JUNCTION-30	117.43	56.71
JUNCTION-31	118.44	56.55
JUNCTION-32	119.67	56.34
JUNCTION-33	121.43	50.75
JUNCTION-34	128.12	59.44
JUNCTION-35	123.62	60.08
JUNCTION-36	121.76	60.39
JUNCTION-37	122.42	62.27
JUNCTION-38	121.06	62.76
JUNCTION-39	122.86	63.46
JUNCTION-40	125.13	64.25
JUNCTION-41	115.41	66.07
JUNCTION-42	119.62	65.63
JUNCTION-43	117.41	67.24
JUNCTION-44	118.23	69.51
JUNCTION-45	119.5	64.02
JUNCTION-46	120.95	68.46
JUNCTION-47	119.48	54.58
JUNCTION-48	121.83	57.15
JUNCTION-49	119.9	57.5
JUNCTION-50	124.06	48.24
JUNCTION-51	124.2	47.15
JUNCTION-52	122.69	42.99
JUNCTION-53	124.15	42.46
JUNCTION-54	120.41	36.66
JUNCTION-55	117.87	24.36
JUNCTION-56	120.04	36.82
JUNCTION-57	119.56	36.07
JUNCTION-58	119.33	35.22
JUNCTION-59	119.12	34.66
JUNCTION-60	118.51	32.99
JUNCTION-61	115.88	29.67
JUNCTION-62	116.06	28.4
JUNCTION-63	116.65	26.88
JUNCTION-64	116.91	26.28
JUNCTION-65	117.3	25.35
JUNCTION-66	120	25
JUNCTION-67	111.72	21.7
JUNCTION-68	112	22
JUNCTION-69	99.01	21.84
JUNCTION-70	100.12	21.01
JUNCTION-71	101.15	21.52
JUNCTION-72	104	22
JUNCTION-73	92	19
JUNCTION-74	66	17
JUNCTION-75	100.09	17.57
JUNCTION-76	124.55	49.52
JUNCTION-77	124.98	50.72
JUNCTION-78	126.07	53.82
JUNCTION-79	128.19	59.57
JUNCTION-80	129.37	62.83
JUNCTION-81	129.09	62.92
JUNCTION-82	129.84	64.15
JUNCTION-83	129.94	65.09
JUNCTION-84	122.12	68.1
JUNCTION-85	117.01	70.07
JUNCTION-86	111.04	74.55
JUNCTION-87	102.38	77.67
JUNCTION-88	96.7	78.1
JUNCTION-89	99.09	80.23
JUNCTION-90	99.02	80.15
JUNCTION-91	98.91	80.26
JUNCTION-92	93.76	83.8
JUNCTION-93	98.35	85.74
JUNCTION-94	98.46	85.46
JUNCTION-95	103.54	78.83
JUNCTION-96	103.29	76.11
JUNCTION-97	109.35	77.42
JUNCTION-98	109.07	81.92
JUNCTION-99	105.84	86.96
JUNCTION-100	102.09	85.94
JUNCTION-101	102.42	84.47
JUNCTION-102	98.69	83.79
JUNCTION-103	93.74	84.78
JUNCTION-104	93.93	84.84
JUNCTION-105	98.88	87.55
JUNCTION-106	93.75	88.38
JUNCTION-107	93.76	88.58
JUNCTION-108	106.03	87.17
JUNCTION-109	109.61	88.01
JUNCTION-110	114.62	89.46
JUNCTION-111	105.96	93.84
JUNCTION-112	106.05	94.71
JUNCTION-113	104.6	94.52
JUNCTION-114	106.77	100.09
JUNCTION-115	96.07	94.62
JUNCTION-116	96.91	93.69
JUNCTION-117	93.76	92.51
JUNCTION-118	106.75	100.26
JUNCTION-119	102.77	98.55
JUNCTION-120	93.75	92.67
JUNCTION-121	102.35	100.65
JUNCTION-122	93.75	92.6
JUNCTION-123	120.12	91
JUNCTION-124	120.17	91.1
JUNCTION-125	119.41	90.65
JUNCTION-126	121.23	87.79
JUNCTION-127	123.41	84.5
JUNCTION-128	120.12	82.62
JUNCTION-129	118.68	81.7
JUNCTION-130	116	86.24
JUNCTION-131	114.63	85.42
JUNCTION-132	114.22	89.24
JUNCTION-133	112.21	88.67
JUNCTION-134	113.19	87.48
JUNCTION-135	113.95	86.5
JUNCTION-136	117.33	80.89
JUNCTION-137	117.95	79.84
JUNCTION-138	118.51	79.47
JUNCTION-139	121.72	78.8
JUNCTION-140	125.93	81.81
JUNCTION-141	123.95	84.82
JUNCTION-142	121.7	91.43
JUNCTION-143	122.24	89.87
JUNCTION-144	123.37	87.96
JUNCTION-145	124.56	85.97
JUNCTION-146	126.62	82.46
JUNCTION-147	126.68	82.07
JUNCTION-148	129.57	89.62
JUNCTION-149	128.66	88.23
JUNCTION-150	129.02	87.98
JUNCTION-151	127.13	86.96
JUNCTION-152	129.33	91.54
JUNCTION-153	129.16	91.65
JUNCTION-154	128.73	92.32
JUNCTION-155	120.05	93.68
JUNCTION-156	118.99	94.97
JUNCTION-157	126.96	93.06
JUNCTION-158	128.26	93.55
JUNCTION-159	129.59	94.06
JUNCTION-160	129.88	94.34
JUNCTION-161	127.77	94.36
JUNCTION-162	120.35	91.14
JUNCTION-163	118.33	94.51
JUNCTION-164	117.86	94.51
JUNCTION-165	118.3	94.21
JUNCTION-166	118.46	94.3
JUNCTION-167	116.52	100.04
JUNCTION-168	116.52	93.97
JUNCTION-169	114.61	93.2
JUNCTION-170	112.54	96.46
JUNCTION-171	110.3	95.6
JUNCTION-172	110.09	96.83
JUNCTION-173	110.04	98.41
JUNCTION-174	111.64	98.76
JUNCTION-175	111.46	97.34
JUNCTION-176	115.76	98.98
JUNCTION-177	116.15	97.85
JUNCTION-178	117	96.89
JUNCTION-179	110.92	100.67
JUNCTION-180	119.09	95.01
JUNCTION-181	117.43	100.43
JUNCTION-182	124.76	98.2
JUNCTION-183	125.34	98.54
JUNCTION-184	124.6	100.67
JUNCTION-185	117.77	100.29
JUNCTION-186	117.42	100.53
JUNCTION-187	117.41	102.18
JUNCTION-188	129.8	103.8
JUNCTION-189	119.76	100.59
JUNCTION-190	116.5	100.41
JUNCTION-191	116.09	100.29
JUNCTION-192	115.66	100.26
JUNCTION-193	111.33	99.88
JUNCTION-194	111.21	99.9
JUNCTION-195	110.76	100.75
JUNCTION-196	110.86	100.79
JUNCTION-197	113.44	101.75
JUNCTION-198	108.59	103.07
JUNCTION-199	106.85	100.33
JUNCTION-200	100.09	103.35
JUNCTION-201	99.27	103.63
JUNCTION-202	93.75	93.61
JUNCTION-203	100.34	113.84
JUNCTION-204	102.62	114.42
JUNCTION-205	99.85	115.92
JUNCTION-206	99.26	103.51
JUNCTION-207	98.58	103.34
JUNCTION-208	98.36	104.19
JUNCTION-209	97.98	107.56
JUNCTION-210	98.49	102.7
JUNCTION-211	96.56	110.27
JUNCTION-212	96.14	112.41
JUNCTION-213	97.37	112.27
JUNCTION-214	99.12	112.77
JUNCTION-215	100.16	111.96
JUNCTION-216	98.33	115.52
JUNCTION-217	101.79	116.41
JUNCTION-218	101.89	116.04
JUNCTION-219	102.11	116.49
JUNCTION-220	111	108.13
JUNCTION-221	110.5	107.17
JUNCTION-222	111	108.27
JUNCTION-223	110.92	108.24
JUNCTION-224	111.26	108.03
JUNCTION-225	107.7	107.7
JUNCTION-226	108.23	104.64
JUNCTION-227	109.08	104.16
JUNCTION-228	113.11	112.76
JUNCTION-229	116.02	111.55
JUNCTION-230	116.23	111.9
JUNCTION-231	117.83	110.77
JUNCTION-232	116.84	106.64
JUNCTION-233	117.39	106.33
JUNCTION-234	116.52	105.72
JUNCTION-235	115.75	102.62
JUNCTION-236	118.7	107.13
JUNCTION-237	120.69	106.65
JUNCTION-238	119.4	100.91
JUNCTION-239	119.43	100.57
JUNCTION-240	123.69	105.51
JUNCTION-241	124.55	101.24
JUNCTION-242	124.01	106.41
JUNCTION-243	123.85	106.5
JUNCTION-244	124.37	107.42
JUNCTION-245	124.64	107.73
JUNCTION-246	126.64	108.74
JUNCTION-247	127.78	106.82
JUNCTION-248	126.58	108.89
JUNCTION-249	124.69	110.1
JUNCTION-250	126.19	112.75
JUNCTION-251	129.29	110.93
JUNCTION-252	128.88	107.89
JUNCTION-253	131.36	109.15
JUNCTION-254	132.43	107.83
JUNCTION-255	133.57	106.91
JUNCTION-256	130.83	109.52
JUNCTION-257	133.57	109.9
JUNCTION-258	129.29	111.13
JUNCTION-259	134.94	112.4
JUNCTION-260	131.91	114.46
JUNCTION-261	126.24	112.92
JUNCTION-262	121.34	115.54
JUNCTION-263	120.69	113.55
JUNCTION-264	120.33	112.52
JUNCTION-265	114.74	115.76
JUNCTION-266	117.55	114.14
JUNCTION-267	116.19	124.46
JUNCTION-268	113.13	116.68
JUNCTION-269	111.69	117.37
JUNCTION-270	111.8	117.32
JUNCTION-271	111.19	116.2
JUNCTION-272	113.93	114.61
JUNCTION-273	114.01	118.1
JUNCTION-274	115.46	117.28
JUNCTION-275	112.67	118.83
JUNCTION-276	118.34	115.62
JUNCTION-277	114.89	119.58
JUNCTION-278	116.43	118.7
JUNCTION-279	113.55	120.35
JUNCTION-280	114.25	121.59
JUNCTION-281	114.45	121.72
JUNCTION-282	115.67	121.05
JUNCTION-283	117.13	120.21
JUNCTION-284	116.36	118.57
JUNCTION-285	119.92	118.27
JUNCTION-286	118.56	119.4
JUNCTION-287	119.42	120.87
JUNCTION-288	120.17	122.17
JUNCTION-289	114.76	125.03
JUNCTION-290	112.21	125.42
JUNCTION-291	111.34	125.9
JUNCTION-292	108.88	127.31
JUNCTION-293	108.82	127.35
JUNCTION-294	107.35	128.16
JUNCTION-295	115.41	123.16
JUNCTION-296	115.17	123.13
JUNCTION-297	112.85	122.7
JUNCTION-298	111.51	123.41
JUNCTION-299	109.97	124.32
JUNCTION-300	112.09	121.18
JUNCTION-301	108.27	121.75
JUNCTION-302	105.98	124.24
JUNCTION-303	101.81	126.32
JUNCTION-304	107.64	121.45
JUNCTION-305	106.69	121.06
JUNCTION-306	106.73	122.48
JUNCTION-307	106	122.09
JUNCTION-308	104.11	121.25
JUNCTION-309	105.8	117.46
JUNCTION-310	105.8	117.37
JUNCTION-311	105.31	116.89
JUNCTION-312	108.69	117.91
JUNCTION-313	107.93	119.62
JUNCTION-314	109.89	118.33
JUNCTION-315	120.54	118.03
JUNCTION-316	127.94	115.59
JUNCTION-317	128.12	115.67
JUNCTION-318	128.11	117.92
JUNCTION-319	125.66	116.35
JUNCTION-320	126.56	124.21
JUNCTION-321	125.44	123.78
JUNCTION-322	120.55	121.95
JUNCTION-323	135.12	113.98
JUNCTION-324	135.75	118
JUNCTION-325	136.07	118.03
JUNCTION-326	135.14	120.32
JUNCTION-327	135.42	117.91
JUNCTION-328	131.93	117.91
JUNCTION-329	135.16	121.46
JUNCTION-330	133.04	126.65
JUNCTION-331	133.21	126.71
JUNCTION-332	135.56	127.58
JUNCTION-333	130.86	132.94
JUNCTION-334	123.32	129.58
JUNCTION-335	116.29	124.86
JUNCTION-336	117.75	129.08
JUNCTION-337	120.08	128.61
JUNCTION-338	119.52	132.93
JUNCTION-339	117.4	129.22
JUNCTION-340	117.23	128.41
JUNCTION-341	115.75	127.71
JUNCTION-342	111.52	132
JUNCTION-343	111.95	132.76
JUNCTION-344	108.96	132.99
JUNCTION-345	107.1	127.71
JUNCTION-346	106.39	126.44
JUNCTION-347	106.45	128.67
JUNCTION-348	105.73	129.06
JUNCTION-349	103.43	128.11
JUNCTION-350	105.05	127.15
JUNCTION-351	101.56	129.18
JUNCTION-352	104.15	130.05
JUNCTION-353	104.21	129.95
JUNCTION-354	101.64	131.46
JUNCTION-355	101.72	131.6
JUNCTION-356	100.52	129.79
JUNCTION-357	98.97	132.85
JUNCTION-358	101.58	131.34
JUNCTION-359	98.96	132.94
JUNCTION-360	107.26	125.8
JUNCTION-361	96.03	114.99
JUNCTION-362	94.23	114.58
JUNCTION-363	94.32	118.79
JUNCTION-364	94.09	119.6
JUNCTION-365	95.92	120.41
JUNCTION-366	97.79	121.04
JUNCTION-367	98.59	118.13
JUNCTION-368	99.75	121.7
JUNCTION-369	93.77	120.37
JUNCTION-370	99.2	122.93
JUNCTION-371	98.54	124.37
JUNCTION-372	108.5	132.29
JUNCTION-373	105.77	132.93
JUNCTION-374	115.28	125.98
JUNCTION-375	118.03	132.93
JUNCTION-376	95.7	128.04
JUNCTION-377	93.78	128.71
JUNCTION-378	95.94	130.16
JUNCTION-379	95.58	130.9
JUNCTION-380	94.69	132.41
JUNCTION-381	94.02	131.34
JUNCTION-382	94.26	132.07
JUNCTION-383	94.89	133.03
JUNCTION-384	93.73	132.5
JUNCTION-385	93.71	130.88
JUNCTION-386	94.95	132.8
JUNCTION-387	94.81	132.91
JUNCTION-388	98.05	135.36
JUNCTION-389	95.61	133.83
JUNCTION-390	93.71	135.36
JUNCTION-391	96.18	134.58
JUNCTION-392	96.94	138.85
JUNCTION-393	97.95	136.02
JUNCTION-394	97.79	136.61
JUNCTION-395	97.6	136.55
JUNCTION-396	97.65	136.66
JUNCTION-397	96.19	134.72
JUNCTION-398	98.46	138.02
JUNCTION-399	99.66	139.81
JUNCTION-400	100.73	138.96
JUNCTION-401	99.48	135.7
JUNCTION-402	100.2	133.63
JUNCTION-403	106.55	134.32
JUNCTION-404	108.99	137.24
JUNCTION-405	110.26	136.39
JUNCTION-406	110.46	139.39
JUNCTION-407	97.9	139.65
JUNCTION-408	96.11	143.98
JUNCTION-409	95.95	146.31
JUNCTION-410	104.98	147.08
JUNCTION-411	109.34	141.21
JUNCTION-412	114.67	137.32
JUNCTION-413	112.98	139.18
JUNCTION-414	111.16	140.42
JUNCTION-415	111.23	140.53
JUNCTION-416	110.56	145.4
JUNCTION-417	113.15	143.32
JUNCTION-418	118.22	140.64
JUNCTION-419	109.17	146.39
JUNCTION-420	114.34	145.07
JUNCTION-421	113.2	146.02
JUNCTION-422	112.53	146.59
JUNCTION-423	114.68	148.1
JUNCTION-424	115.79	147.19
JUNCTION-425	113.43	149.14
JUNCTION-426	110.65	151.48
JUNCTION-427	117.99	143.42
JUNCTION-428	118.47	141.04
JUNCTION-429	117.21	137.62
JUNCTION-430	117.89	133.53
JUNCTION-431	116.41	134.01
JUNCTION-432	119.15	134.14
JUNCTION-433	119.59	134.31
JUNCTION-434	120.52	134.61
JUNCTION-435	129.04	137.76
JUNCTION-436	131.63	138.76
JUNCTION-437	133.41	139.55
JUNCTION-438	132.46	142.92
JUNCTION-439	130.29	144.06
JUNCTION-440	133.39	139.41
JUNCTION-441	119.38	137.72
JUNCTION-442	119.69	139.51
JUNCTION-443	119.84	140.47
JUNCTION-444	122.74	149.31
JUNCTION-445	121.16	139.95
JUNCTION-446	123.59	138.88
JUNCTION-447	119.9	140.75
JUNCTION-448	123.1	149.97
JUNCTION-449	129.46	145.26
JUNCTION-450	118.85	140.99
JUNCTION-451	119.97	143.82
JUNCTION-452	119.36	144.33
JUNCTION-453	117.13	145.7
JUNCTION-454	110.21	151.84
JUNCTION-455	108.32	149.2
JUNCTION-456	109.02	152.92
JUNCTION-457	108.93	152.93
JUNCTION-458	108.22	151.92
JUNCTION-459	106.01	148.61
JUNCTION-460	105.03	154.66
JUNCTION-461	104.43	153.77
JUNCTION-462	105.7	155.68
JUNCTION-463	106.78	154.76
JUNCTION-464	118.2	150.27
JUNCTION-465	120.39	148.4
JUNCTION-466	121.01	147.7
JUNCTION-467	119.69	152.2
JUNCTION-468	122.93	149.91
JUNCTION-469	121.91	150.2
JUNCTION-470	125.54	153.55
JUNCTION-471	120.47	153.24
JUNCTION-472	120.12	153.49
JUNCTION-473	122.21	157.42
JUNCTION-474	122.82	159.48
JUNCTION-475	118.35	162.98
JUNCTION-476	127.2	163.45
JUNCTION-477	126.4	162.56
JUNCTION-478	126.06	160.9
JUNCTION-479	130.13	158.72
JUNCTION-480	130.96	158.11
JUNCTION-481	134.49	162.31
JUNCTION-482	128.85	161.96
JUNCTION-483	129.97	163.45
JUNCTION-484	130.91	164.71
JUNCTION-485	132.34	163.28
JUNCTION-486	128.13	165.11
JUNCTION-487	116.61	164.24
JUNCTION-488	115.8	163.35
JUNCTION-489	115.13	165.28
JUNCTION-490	114.01	162.58
JUNCTION-491	117.13	160.26
JUNCTION-492	115.59	157.78
JUNCTION-493	114.76	156.83
JUNCTION-494	114.53	156.7
JUNCTION-495	114.59	156.58
JUNCTION-496	114.76	154.55
JUNCTION-497	112.67	157.41
JUNCTION-498	110.92	159.25
JUNCTION-499	113.08	163.28
JUNCTION-500	110.84	159.19
JUNCTION-501	112.23	162.06
JUNCTION-502	109.05	165.07
JUNCTION-503	114.39	165.09
JUNCTION-504	109.86	155.69
JUNCTION-505	109.69	155.09
JUNCTION-506	112.25	152.87
JUNCTION-507	112.9	152.33
JUNCTION-508	112.79	150.19
JUNCTION-509	112.58	149.86
JUNCTION-510	103.28	157.78
JUNCTION-511	106.03	156.86
JUNCTION-512	102.09	158.84
JUNCTION-513	98.04	162.23
JUNCTION-514	97.65	161.68
JUNCTION-515	97.31	161.17
JUNCTION-516	94.33	156.83
JUNCTION-517	94.17	156.58
JUNCTION-518	93.7	156.65
JUNCTION-519	94.68	165.08
JUNCTION-520	102.88	159.68
JUNCTION-521	104.78	158.07
JUNCTION-522	107.12	158.34
JUNCTION-523	108.2	159.36
JUNCTION-524	110.79	158.2
JUNCTION-525	108.79	161
JUNCTION-526	110.17	161.99
JUNCTION-527	107.93	165.08
JUNCTION-528	110.72	161.56
JUNCTION-529	130.12	165.3
JUNCTION-530	129.75	165.6
JUNCTION-531	128.81	166.16
JUNCTION-532	131.37	167.86
JUNCTION-533	131.5	168.01
JUNCTION-534	133.27	169.42
JUNCTION-535	133.71	168.53
JUNCTION-536	133.43	169.12
JUNCTION-537	135.95	166.03
JUNCTION-538	131.43	169.84
JUNCTION-539	131.07	169.34
JUNCTION-540	125.09	167.74
JUNCTION-541	128.02	167.35
JUNCTION-542	126.53	172.71
JUNCTION-543	124.35	172.94
JUNCTION-544	134.11	173.46
JUNCTION-545	133.64	170.4
JUNCTION-546	135.96	169.3
JUNCTION-547	136.73	168.15
JUNCTION-548	137.11	166.45
JUNCTION-549	134.43	173.93
JUNCTION-550	136.84	172.31
JUNCTION-551	135.16	175.98
JUNCTION-552	138.79	172.34
JUNCTION-553	139.4	170.87
JUNCTION-554	139.73	173.46
JUNCTION-555	135.45	178.05
JUNCTION-556	138.57	191.61
JUNCTION-557	138.4	183.64
JUNCTION-558	138.86	179.21
JUNCTION-559	130.91	171.87
JUNCTION-560	124.64	179.61
JUNCTION-561	125.25	182.48
JUNCTION-562	128.71	186.82
JUNCTION-563	135.61	179.03
JUNCTION-564	135.91	179.53
JUNCTION-565	136.7	179.97
JUNCTION-566	137.64	179.18
JUNCTION-567	139.99	176.79
JUNCTION-568	137.4	182.6
JUNCTION-569	139.56	180.8
JUNCTION-570	134.69	181.95
JUNCTION-571	134	182.71
JUNCTION-572	135.38	182.92
JUNCTION-573	131.19	184.82
JUNCTION-574	131.14	185.62
JUNCTION-575	129.89	187.07
JUNCTION-576	133.06	186.02
JUNCTION-577	134.56	186.05
JUNCTION-578	116.79	177.56
JUNCTION-579	119.36	176.66
JUNCTION-580	128.99	188.67
JUNCTION-581	129.86	188.47
JUNCTION-582	130.48	187.68
JUNCTION-583	130.54	187.64
JUNCTION-584	126.51	183.27
JUNCTION-585	125.08	184.17
JUNCTION-586	124.11	183.99
JUNCTION-587	123.5	183.69
JUNCTION-588	121.74	182.1
JUNCTION-589	121.61	181.91
JUNCTION-590	121.25	182.19
JUNCTION-591	116.51	168.2
JUNCTION-592	118.58	173.85
JUNCTION-593	120.86	170.22
JUNCTION-594	119.67	173.97
JUNCTION-595	118.81	176.98
JUNCTION-596	117.78	179.36
JUNCTION-597	117.4	176.21
JUNCTION-598	114.44	178.14
JUNCTION-599	113.06	175.91
JUNCTION-600	113.16	175.84
JUNCTION-601	114.27	175.17
JUNCTION-602	111.85	173.32
JUNCTION-603	113.15	172.51
JUNCTION-604	114.22	171.84
JUNCTION-605	112.32	180.32
JUNCTION-606	121.14	177.77
JUNCTION-607	120.5	176.77
JUNCTION-608	121.47	178.31
JUNCTION-609	115	178.82
JUNCTION-610	116.02	180.27
JUNCTION-611	117.01	180.76
JUNCTION-612	118	180.7
JUNCTION-613	116.92	181.94
JUNCTION-614	117.77	197.91
JUNCTION-615	115.85	182.61
JUNCTION-616	114.52	183.44
JUNCTION-617	109.02	182.38
JUNCTION-618	112.47	179.34
JUNCTION-619	110.7	180.45
JUNCTION-620	108.73	181.74
JUNCTION-621	108.68	181.77
JUNCTION-622	107.23	182.74
JUNCTION-623	112.45	176.3
JUNCTION-624	111.73	176.74
JUNCTION-625	110.97	177.2
JUNCTION-626	109.22	178.29
JUNCTION-627	108.53	178.72
JUNCTION-628	109.76	174.63
JUNCTION-629	110.95	171.77
JUNCTION-630	121.97	184.94
JUNCTION-631	120.45	184.29
JUNCTION-632	115.81	188.4
JUNCTION-633	115.54	193.18
JUNCTION-634	113.71	195.46
JUNCTION-635	117.75	191.07
JUNCTION-636	117.4	190.63
JUNCTION-637	120.15	193.59
JUNCTION-638	120.9	194.11
JUNCTION-639	119.58	193.25
JUNCTION-640	118.26	191.84
JUNCTION-641	110.37	189.59
JUNCTION-642	109.29	188.33
JUNCTION-643	108.3	186.92
JUNCTION-644	110.38	185.6
JUNCTION-645	110.92	186.34
JUNCTION-646	111.19	186.72
JUNCTION-647	115.34	184.62
JUNCTION-648	112.15	188.1
JUNCTION-649	112.6	188.86
JUNCTION-650	106.27	184.09
JUNCTION-651	107.05	185.14
JUNCTION-652	107.12	187.68
JUNCTION-653	106.85	191.74
JUNCTION-654	106.01	188.35
JUNCTION-655	104.69	189.28
JUNCTION-656	108.4	182.77
JUNCTION-657	104.45	185.36
JUNCTION-658	102.63	186.5
JUNCTION-659	103.57	187.83
JUNCTION-660	98.51	188.93
JUNCTION-661	103.88	188.27
JUNCTION-662	108.63	194.3
JUNCTION-663	109.62	193.35
JUNCTION-664	111.85	196.15
JUNCTION-665	111.35	196.41
JUNCTION-666	110.25	197.38
JUNCTION-667	113.35	194.95
JUNCTION-668	110.88	197.36
JUNCTION-669	113.93	193.86
JUNCTION-670	104.89	179.33
JUNCTION-671	104.24	180.47
JUNCTION-672	103.39	185.11
JUNCTION-673	101.68	182.55
JUNCTION-674	100.45	186.82
JUNCTION-675	98.07	188.29
JUNCTION-676	100.46	191.84
JUNCTION-677	100.18	195.26
JUNCTION-678	101.35	195.87
JUNCTION-679	101.26	197.36
JUNCTION-680	99.34	197.4
JUNCTION-681	102.67	195.04
JUNCTION-682	104.65	193.02
JUNCTION-683	103.93	191.98
JUNCTION-684	102.47	192.92
JUNCTION-685	97.69	187.79
JUNCTION-686	100.36	180.54
JUNCTION-687	101.35	182.07
JUNCTION-688	103.05	178.6
JUNCTION-689	100.26	179.55
JUNCTION-690	100.81	176.57
JUNCTION-691	100.31	174.91
JUNCTION-692	101.77	171.4
JUNCTION-693	103.04	169.58
JUNCTION-694	101.6	170.66
JUNCTION-695	100.71	169.89
JUNCTION-696	101.27	167.68
JUNCTION-697	98.44	167.68
JUNCTION-698	98.38	167.01
JUNCTION-699	97.29	169.2
JUNCTION-700	99.8	169.7
JUNCTION-701	93.62	166.28
JUNCTION-702	96.59	186.39
JUNCTION-703	95.39	184.69
JUNCTION-704	96.31	184.06
JUNCTION-705	95.1	184.29
JUNCTION-706	93.7	184.34
JUNCTION-707	93.66	182.05
JUNCTION-708	93.57	180.53
JUNCTION-709	94.29	180.25
JUNCTION-710	96.28	180.6
JUNCTION-711	97.17	180.62
JUNCTION-712	96.74	177.05
JUNCTION-713	96.82	175.15
JUNCTION-714	95.43	172.5
JUNCTION-715	94.5	178.3
JUNCTION-716	93.63	178.27
JUNCTION-717	95.86	171.34
JUNCTION-718	93.65	170.62
JUNCTION-719	138.11	171.46
JUNCTION-720	138.53	170.61
JUNCTION-721	139.47	170.82
JUNCTION-722	140.85	169.88
JUNCTION-723	139.12	172.02
JUNCTION-724	144.8	168.75
JUNCTION-725	145.14	168.68
JUNCTION-726	140.89	171.75
JUNCTION-727	141.23	172.44
JUNCTION-728	140.39	174.46
JUNCTION-729	140.48	174.67
JUNCTION-730	141.1	176.05
JUNCTION-731	141.25	177.95
JUNCTION-732	140.53	179.99
JUNCTION-733	108.78	198.48
JUNCTION-734	108.17	197.34
JUNCTION-735	107.1	194.46
JUNCTION-736	104.14	197.18
JUNCTION-737	103.42	196.15
JUNCTION-738	105.3	198.83
JUNCTION-739	104.53	199.4
JUNCTION-740	103.85	198.64
JUNCTION-741	106.07	199.92
JUNCTION-742	103.32	201.16
JUNCTION-743	101.96	199.7
JUNCTION-744	101.13	199.98
JUNCTION-745	102.57	199.43
JUNCTION-746	103.99	202.13
JUNCTION-747	98.17	206.18
JUNCTION-748	100.24	198.82
JUNCTION-749	101.1	200.62
JUNCTION-750	98.8	203.1
JUNCTION-751	97.66	203.86
JUNCTION-752	98.08	206.25
JUNCTION-753	96.97	202.89
JUNCTION-754	96.85	202.7
JUNCTION-755	95.63	201.31
JUNCTION-756	94.24	200.88
JUNCTION-757	93.71	200.7
JUNCTION-758	95.41	197.68
JUNCTION-759	92.79	200.41
JUNCTION-760	92.89	201.17
JUNCTION-761	87.38	200.36
JUNCTION-762	85.69	215.25
JUNCTION-763	84.81	199.94
JUNCTION-764	84.17	203
JUNCTION-765	84.07	203
JUNCTION-766	83.24	203.08
JUNCTION-767	80.63	207.39
JUNCTION-768	80.38	208.18
JUNCTION-769	79.55	210.61
JUNCTION-770	79.37	211.08
JUNCTION-771	79.23	212.11
JUNCTION-772	79.34	212.15
JUNCTION-773	77.49	215.89
JUNCTION-774	80.46	207.92
JUNCTION-775	83.4	208.57
JUNCTION-776	84.06	205.19
JUNCTION-777	83.13	210.34
JUNCTION-778	83.83	210.03
JUNCTION-779	83.08	210.62
JUNCTION-780	83.83	210.93
JUNCTION-781	82.81	212.32
JUNCTION-782	82.67	213.23
JUNCTION-783	82.27	215.43
JUNCTION-784	82.35	215.63
JUNCTION-785	82.56	215.66
JUNCTION-786	81.72	218.33
JUNCTION-787	84.22	200.14
JUNCTION-788	82.38	200.36
JUNCTION-789	82.48	200.36
JUNCTION-790	82.53	200.55
JUNCTION-791	84.96	197.9
JUNCTION-792	85.33	198.21
JUNCTION-793	84.89	197.61
JUNCTION-794	81.51	200.07
JUNCTION-795	81.55	198.85
JUNCTION-796	82.53	197.73
JUNCTION-797	83.92	196.97
JUNCTION-798	81.69	195.84
JUNCTION-799	79.68	200.51
JUNCTION-800	79.59	200.37
JUNCTION-801	78.72	200.41
JUNCTION-802	78.53	200.23
JUNCTION-803	79.4	200.29
JUNCTION-804	79.45	200.46
JUNCTION-805	79.41	197
JUNCTION-806	74.27	196.98
JUNCTION-807	74.27	197.86
JUNCTION-808	92.49	133.5
JUNCTION-809	92.18	133.15
JUNCTION-810	91.97	132.83
JUNCTION-811	92.34	133.61
JUNCTION-812	93.55	135.49
JUNCTION-813	89.12	136.31
JUNCTION-814	87.47	137.46
JUNCTION-815	86.02	138.49
JUNCTION-816	86.33	138.79
JUNCTION-817	85.81	138.65
JUNCTION-818	84.98	139.98
JUNCTION-819	83.85	140.95
JUNCTION-820	83.1	141.69
JUNCTION-821	81.74	142.42
JUNCTION-822	81.65	142.58
JUNCTION-823	80.87	143.12
JUNCTION-824	81.74	142.14
JUNCTION-825	85.42	138.33
JUNCTION-826	84.39	134.72
JUNCTION-827	84.41	133.58
JUNCTION-828	84.31	133.22
JUNCTION-829	82.26	134.09
JUNCTION-830	81.91	131.41
JUNCTION-831	79.79	140.99
JUNCTION-832	79.13	135.8
JUNCTION-833	79.95	137.23
JUNCTION-834	80.44	136
JUNCTION-835	80.18	134.03
JUNCTION-836	80.1	133.43
JUNCTION-837	78.4	130.56
JUNCTION-838	81.77	161.99
JUNCTION-839	82.9	164.79
JUNCTION-840	81.66	165.56
JUNCTION-841	84.08	164.4
JUNCTION-842	84.08	164.07
JUNCTION-843	83.39	163.5
JUNCTION-844	81.8	163.85
JUNCTION-845	81.84	161.16
JUNCTION-846	80.14	161.83
JUNCTION-847	76.97	163.19
JUNCTION-848	76.82	164.55
JUNCTION-849	76.82	164.78
JUNCTION-850	81.91	157.47
JUNCTION-851	82.23	159.89
JUNCTION-852	84.46	159.95
JUNCTION-853	82.71	155.19
JUNCTION-854	81.35	151.22
JUNCTION-855	83.1	155.18
JUNCTION-856	83.27	151.75
JUNCTION-857	85.34	151.21
JUNCTION-858	85.13	150.89
JUNCTION-859	85.16	148.73
JUNCTION-860	87.31	152.8
JUNCTION-861	87.72	153.04
JUNCTION-862	88.46	151.83
JUNCTION-863	87.01	151.5
JUNCTION-864	86.49	148.47
JUNCTION-865	84.8	148.71
JUNCTION-866	82.06	149.13
JUNCTION-867	81.52	149.23
JUNCTION-868	80.71	145.06
JUNCTION-869	77.61	146.86
JUNCTION-870	80.16	140.98
JUNCTION-871	79.59	138.26
JUNCTION-872	71.89	136.62
JUNCTION-873	66.32	137.37
JUNCTION-874	61.79	138.33
JUNCTION-875	79.14	135.52
JUNCTION-876	92.03	137.23
JUNCTION-877	91.02	137.98
JUNCTION-878	93.59	139.19
JUNCTION-879	93.77	139.39
JUNCTION-880	91.93	140.25
JUNCTION-881	87.67	141.96
JUNCTION-882	88.58	142.81
JUNCTION-883	88.81	143.37
JUNCTION-884	88.09	143.25
JUNCTION-885	88.02	143.08
JUNCTION-886	85.97	144.38
JUNCTION-887	86.13	143.82
JUNCTION-888	89.31	147.55
JUNCTION-889	89.01	150.73
JUNCTION-890	88.33	147.42
JUNCTION-891	87.73	147.88
JUNCTION-892	88.22	149.82
JUNCTION-893	84.93	144.26
JUNCTION-894	84.59	144.04
JUNCTION-895	92.44	156.92
JUNCTION-896	91.92	158.67
JUNCTION-897	79.56	142.3
JUNCTION-898	68.9	144.73
JUNCTION-899	68.09	145.59
JUNCTION-900	67.82	145.67
JUNCTION-901	66.79	146.07
JUNCTION-902	65.52	148.53
JUNCTION-903	66.27	145.22
JUNCTION-904	66.02	145.46
JUNCTION-905	65.45	143.43
JUNCTION-906	64.51	145.11
JUNCTION-907	55.54	162.83
JUNCTION-908	61.66	137.74
JUNCTION-909	61.11	134.36
JUNCTION-910	62.62	132.39
JUNCTION-911	63.38	131.47
JUNCTION-912	61.11	133.23
JUNCTION-913	58.77	135.12
JUNCTION-914	58.69	136.8
JUNCTION-915	59.31	138.5
JUNCTION-916	59.59	138.54
JUNCTION-917	62.21	138.44
JUNCTION-918	62.3	139.51
JUNCTION-919	64.19	142.01
JUNCTION-920	64.76	142.21
JUNCTION-921	64.61	142.63
JUNCTION-922	64.38	142.71
JUNCTION-923	68.99	143.64
JUNCTION-924	69.83	143.52
JUNCTION-925	71.31	143.59
JUNCTION-926	65.46	149.2
JUNCTION-927	65.29	152.97
JUNCTION-928	65.78	153.8
JUNCTION-929	65.54	154
JUNCTION-930	62.17	154.19
JUNCTION-931	62.21	153.77
JUNCTION-932	61.51	152.35
JUNCTION-933	60.75	151.45
JUNCTION-934	62.14	153.72
JUNCTION-935	61.48	152.58
JUNCTION-936	61.86	152.83
JUNCTION-937	67.27	153.8
JUNCTION-938	70.54	150.82
JUNCTION-939	72.57	148.83
JUNCTION-940	74.01	147.84
JUNCTION-941	80.61	154.94
JUNCTION-942	80.39	154.94
JUNCTION-943	76.9	155.41
JUNCTION-944	75.15	155.82
JUNCTION-945	73.66	156.02
JUNCTION-946	70.39	157.02
JUNCTION-947	68.34	157.03
JUNCTION-948	66.76	157.03
JUNCTION-949	72.67	157.69
JUNCTION-950	72.74	158.54
JUNCTION-951	72.78	159.23
JUNCTION-952	79.76	160.01
JUNCTION-953	63.73	156.92
JUNCTION-954	62.91	155.89
JUNCTION-955	57.82	157.58
JUNCTION-956	57.75	158.03
JUNCTION-957	57.68	159.01
JUNCTION-958	57.63	160.68
JUNCTION-959	57.57	162.31
JUNCTION-960	60	164.26
JUNCTION-961	59.79	164.54
JUNCTION-962	60.78	164.55
JUNCTION-963	87.97	133.59
JUNCTION-964	87.29	133.6
JUNCTION-965	87.57	134.15
JUNCTION-966	87.01	133.23
JUNCTION-967	93.55	165.87
JUNCTION-968	93.53	166.26
JUNCTION-969	92.58	170.52
JUNCTION-970	90.72	170.55
JUNCTION-971	86.77	170.58
JUNCTION-972	89.77	170.82
JUNCTION-973	87.6	172.74
JUNCTION-974	89.16	171.94
JUNCTION-975	87.29	170.06
JUNCTION-976	84.54	173.4
JUNCTION-977	86.29	173.32
JUNCTION-978	83.25	177.06
JUNCTION-979	86.87	175.63
JUNCTION-980	86.03	178.01
JUNCTION-981	84.44	177.98
JUNCTION-982	86.87	178.11
JUNCTION-983	83.11	177.93
JUNCTION-984	83.3	176.62
JUNCTION-985	82.19	186.28
JUNCTION-986	81.4	169.23
JUNCTION-987	91.02	178.26
JUNCTION-988	88.27	184.24
JUNCTION-989	92.36	178.48
JUNCTION-990	92.31	178.25
JUNCTION-991	92.29	178.47
JUNCTION-992	92.84	180.82
JUNCTION-993	92.8	180.85
JUNCTION-994	93.01	184.34
JUNCTION-995	92.94	188
JUNCTION-996	88	184.23
JUNCTION-997	84.35	184.23
JUNCTION-998	83.25	184.24
JUNCTION-999	85.45	185.41
JUNCTION-1000	85.54	185.99
JUNCTION-1001	82.15	184.25
JUNCTION-1002	82.65	188.96
JUNCTION-1003	83.64	189.54
JUNCTION-1004	84.83	189.66
JUNCTION-1005	83.54	190.17
JUNCTION-1006	85.42	190.75
JUNCTION-1007	83.73	192.17
JUNCTION-1008	84.02	192.19
JUNCTION-1009	83.2	192.28
JUNCTION-1010	82.51	193.33
JUNCTION-1011	83.38	193.12
JUNCTION-1012	83.64	193.45
JUNCTION-1013	84.03	195.55
JUNCTION-1014	84.16	195.01
JUNCTION-1015	84.12	196.8
JUNCTION-1016	88.95	197.76
JUNCTION-1017	89.23	197.22
JUNCTION-1018	79.46	196.86
JUNCTION-1019	74.27	196.81
JUNCTION-1020	64.34	197.63
JUNCTION-1021	80.31	193.64
JUNCTION-1022	80.73	190.68
JUNCTION-1023	80.68	191.26
JUNCTION-1024	80.99	189.22
JUNCTION-1025	81.01	189.33
JUNCTION-1026	80.94	189.9
JUNCTION-1027	80.36	190.06
JUNCTION-1028	80.74	185.12
JUNCTION-1029	81.53	186.33
JUNCTION-1030	82.1	177.88
JUNCTION-1031	81.1	176.57
JUNCTION-1032	83.16	177.49
JUNCTION-1033	81.07	175.27
JUNCTION-1034	80.72	174.24
JUNCTION-1035	81.12	174.17
JUNCTION-1036	80.81	173.16
JUNCTION-1037	81.44	171.69
JUNCTION-1038	76.15	173.04
JUNCTION-1039	81.48	170.96
JUNCTION-1040	80.93	173.15
JUNCTION-1041	81.69	166.03
JUNCTION-1042	79.02	170.66
JUNCTION-1043	81.78	164.95
JUNCTION-1044	80.97	166.04
JUNCTION-1045	77.78	166.03
JUNCTION-1046	76.7	166.05
JUNCTION-1047	73.35	166
JUNCTION-1048	70.4	165.9
JUNCTION-1049	65.38	166.1
JUNCTION-1050	61.33	165.73
JUNCTION-1051	61.86	167.04
JUNCTION-1052	60.14	166.92
JUNCTION-1053	59.51	166.32
JUNCTION-1054	61.76	168.02
JUNCTION-1055	62.25	167.54
JUNCTION-1056	65.37	166.3
JUNCTION-1057	65.29	172.89
JUNCTION-1058	66.49	172.91
JUNCTION-1059	68.29	172.95
JUNCTION-1060	69.7	172.98
JUNCTION-1061	70.59	176.9
JUNCTION-1062	68.12	175.91
JUNCTION-1063	66.64	174.39
JUNCTION-1064	63.56	177.72
JUNCTION-1065	72.2	173
JUNCTION-1066	76.5	175.01
JUNCTION-1067	76.02	177.43
JUNCTION-1068	76.42	177.5
JUNCTION-1069	78.67	188.81
JUNCTION-1070	78.68	188.49
JUNCTION-1071	78.02	189.13
JUNCTION-1072	77.49	185.88
JUNCTION-1073	75.97	190.37
JUNCTION-1074	75.58	189.96
JUNCTION-1075	75.96	190.78
JUNCTION-1076	73.76	189.28
JUNCTION-1077	68.78	188.57
JUNCTION-1078	68.63	188.09
JUNCTION-1079	68.63	187.86
JUNCTION-1080	68.54	186.86
JUNCTION-1081	72.44	176.97
JUNCTION-1082	68.01	180.13
JUNCTION-1083	63.59	178.86
JUNCTION-1084	61.39	172.81
JUNCTION-1085	55.81	172.79
JUNCTION-1086	56.78	173.71
JUNCTION-1087	54.86	172.78
JUNCTION-1088	59.53	165.71
JUNCTION-1089	59.49	166.02
JUNCTION-1090	57.54	165.85
JUNCTION-1091	53.98	166.12
JUNCTION-1092	53.85	167.52
JUNCTION-1093	54.38	167.25
JUNCTION-1094	54.35	170.61
JUNCTION-1095	54.42	174.54
JUNCTION-1096	54.28	177.91
JUNCTION-1097	55.08	179.79
JUNCTION-1098	54.16	185.7
JUNCTION-1099	44.38	190.52
JUNCTION-1100	35.98	196.55
JUNCTION-1101	55.27	188.47
JUNCTION-1102	58.92	187.82
JUNCTION-1103	59.09	183.75
JUNCTION-1104	60.86	184.44
JUNCTION-1105	61.52	188.45
JUNCTION-1106	63.82	188.48
JUNCTION-1107	64.54	188.5
JUNCTION-1108	64.42	194.54
JUNCTION-1109	57.02	194.58
JUNCTION-1110	56.26	194.22
JUNCTION-1111	56.07	194.23
JUNCTION-1112	55.85	196.57
JUNCTION-1113	54.78	196.39
JUNCTION-1114	55.82	198.81
JUNCTION-1115	54.33	196.9
JUNCTION-1116	92.73	129.33
JUNCTION-1117	92.52	129
JUNCTION-1118	92.47	127.77
JUNCTION-1119	87.42	127.31
JUNCTION-1120	86.63	128.82
JUNCTION-1121	87.99	132.77
JUNCTION-1122	88.95	131.89
JUNCTION-1123	86.41	132.06
JUNCTION-1124	85.97	132.17
JUNCTION-1125	80.72	130.18
JUNCTION-1126	80.21	130.26
JUNCTION-1127	78.18	129.35
JUNCTION-1128	74.63	128.33
JUNCTION-1129	77.96	128.03
JUNCTION-1130	70.43	128.37
JUNCTION-1131	78.09	128.78
JUNCTION-1132	77.1	128.5
JUNCTION-1133	76.63	129.06
JUNCTION-1134	76.07	128.37
JUNCTION-1135	74.6	128.3
JUNCTION-1136	76.13	127.08
JUNCTION-1137	77.59	125.9
JUNCTION-1138	76.75	121.73
JUNCTION-1139	75.37	118.63
JUNCTION-1140	75.34	122.12
JUNCTION-1141	82.17	119.25
JUNCTION-1142	84.23	119.63
JUNCTION-1143	82.16	124.13
JUNCTION-1144	84.46	121.34
JUNCTION-1145	84.87	119.22
JUNCTION-1146	85.82	121.38
JUNCTION-1147	90.07	117.76
JUNCTION-1148	90.03	118.63
JUNCTION-1149	91.25	119.27
JUNCTION-1150	86.68	121.57
JUNCTION-1151	89.48	124.76
JUNCTION-1152	90.11	125.74
JUNCTION-1153	90.38	126.15
JUNCTION-1154	90.62	126.55
JUNCTION-1155	86.53	125.93
JUNCTION-1156	86.45	126.18
JUNCTION-1157	89.98	117.28
JUNCTION-1158	89.69	116.69
JUNCTION-1159	89.08	115.94
JUNCTION-1160	85.18	116.72
JUNCTION-1161	84.73	116.3
JUNCTION-1162	86.6	115.33
JUNCTION-1163	87.26	114.99
JUNCTION-1164	87.68	114.76
JUNCTION-1165	87.47	114.59
JUNCTION-1166	87.5	113.91
JUNCTION-1167	89.65	112.18
JUNCTION-1168	91.9	112.3
JUNCTION-1169	90.53	111.05
JUNCTION-1170	91.28	109.69
JUNCTION-1171	89.56	110.6
JUNCTION-1172	88.64	109.4
JUNCTION-1173	88.18	105.88
JUNCTION-1174	80.28	103.02
JUNCTION-1175	80.23	100.62
JUNCTION-1176	81.64	100.61
JUNCTION-1177	79.27	107.09
JUNCTION-1178	79.34	100.62
JUNCTION-1179	79.27	103.05
JUNCTION-1180	78.11	109.73
JUNCTION-1181	78.75	108.92
JUNCTION-1182	78.45	110.05
JUNCTION-1183	75.03	111.79
JUNCTION-1184	77.68	109.34
JUNCTION-1185	73.69	110.76
JUNCTION-1186	73.71	111.39
JUNCTION-1187	73.29	108.77
JUNCTION-1188	73.05	108.02
JUNCTION-1189	73.82	112.46
JUNCTION-1190	73.07	112.18
JUNCTION-1191	74.04	113.9
JUNCTION-1192	72.86	123.52
JUNCTION-1193	73.42	124.06
JUNCTION-1194	71.4	125.21
JUNCTION-1195	70.05	128.39
JUNCTION-1196	69.51	128.4
JUNCTION-1197	71.09	123.76
JUNCTION-1198	69.32	123.87
JUNCTION-1199	68.54	122.89
JUNCTION-1200	66.74	121.26
JUNCTION-1201	66.42	121.3
JUNCTION-1202	66.13	121.22
JUNCTION-1203	66.42	120.81
JUNCTION-1204	61.16	126.3
JUNCTION-1205	50.85	121.89
JUNCTION-1206	56.72	123.76
JUNCTION-1207	56.81	123.6
JUNCTION-1208	71.92	128.28
JUNCTION-1209	64.41	120.34
JUNCTION-1210	67.52	117.76
JUNCTION-1211	67.79	117.63
JUNCTION-1212	67.92	117.04
JUNCTION-1213	66.82	115.99
JUNCTION-1214	68.42	116.16
JUNCTION-1215	67.62	115.91
JUNCTION-1216	69.58	112.1
JUNCTION-1217	69.86	112.07
JUNCTION-1218	66.66	112.58
JUNCTION-1219	65.19	113.24
JUNCTION-1220	65.13	109.99
JUNCTION-1221	62.63	112.25
JUNCTION-1222	59.45	114.48
JUNCTION-1223	64.16	115.7
JUNCTION-1224	62.8	115.92
JUNCTION-1225	63.24	117.28
JUNCTION-1226	63.47	118.25
JUNCTION-1227	64.31	120.32
JUNCTION-1228	62.06	120.54
JUNCTION-1229	61.37	120.67
JUNCTION-1230	60.84	119.96
JUNCTION-1231	61.08	117.01
JUNCTION-1232	60.68	117.19
JUNCTION-1233	59.11	116.33
JUNCTION-1234	58.93	117.49
JUNCTION-1235	61.48	116.77
JUNCTION-1236	62.36	116.03
JUNCTION-1237	67.48	109.31
JUNCTION-1238	70.28	109.35
JUNCTION-1239	71.21	109.29
JUNCTION-1240	70.62	108.57
JUNCTION-1241	72.55	109.12
JUNCTION-1242	69.58	107.91
JUNCTION-1243	69.81	103.42
JUNCTION-1244	68.56	101.82
JUNCTION-1245	68.83	101.56
JUNCTION-1246	69.81	100.61
JUNCTION-1247	68.2	100.58
JUNCTION-1248	67.78	100.61
JUNCTION-1249	72.55	106.7
JUNCTION-1250	73.51	106.4
JUNCTION-1251	74.28	106.25
JUNCTION-1252	73.32	104.82
JUNCTION-1253	70.3	99.45
JUNCTION-1254	71.15	97.98
JUNCTION-1255	66.21	98.06
JUNCTION-1256	66.68	98.27
JUNCTION-1257	65.66	98.7
JUNCTION-1258	68.69	96.59
JUNCTION-1259	66.16	95.72
JUNCTION-1260	65.22	98.81
JUNCTION-1261	63.18	98.94
JUNCTION-1262	62.95	100.03
JUNCTION-1263	65.07	96.66
JUNCTION-1264	65.71	95.86
JUNCTION-1265	65.68	95.21
JUNCTION-1266	66.05	95.18
JUNCTION-1267	77.32	90.29
JUNCTION-1268	77.28	90.21
JUNCTION-1269	81.7	100.04
JUNCTION-1270	80.09	93.68
JUNCTION-1271	79.67	90.26
JUNCTION-1272	79.27	90.25
JUNCTION-1273	79.11	90.26
JUNCTION-1274	79.21	94.59
JUNCTION-1275	92.61	88.84
JUNCTION-1276	92.55	88.7
JUNCTION-1277	92.55	88.81
JUNCTION-1278	91.82	88.97
JUNCTION-1279	91.3	89.11
JUNCTION-1280	92.54	88.92
JUNCTION-1281	92.62	88.93
JUNCTION-1282	92.52	90.82
JUNCTION-1283	92.06	87.3
JUNCTION-1284	92.44	84.41
JUNCTION-1285	92.42	84.21
JUNCTION-1286	92.22	82.05
JUNCTION-1287	89.09	89.38
JUNCTION-1288	74.88	90.2
JUNCTION-1289	68.77	88.76
JUNCTION-1290	71.74	89.5
JUNCTION-1291	70.6	86.26
JUNCTION-1292	65.21	81.93
JUNCTION-1293	92.08	80.57
JUNCTION-1294	90.8	80.88
JUNCTION-1295	91.79	79.5
JUNCTION-1296	91.59	78.83
JUNCTION-1297	93.87	78.8
JUNCTION-1298	87.68	81.72
JUNCTION-1299	68.12	90.17
JUNCTION-1300	65.3	90.05
JUNCTION-1301	65.3	90.17
JUNCTION-1302	65.07	89.92
JUNCTION-1303	63.47	89.52
JUNCTION-1304	65.07	89.58
JUNCTION-1305	65.07	86.58
JUNCTION-1306	61.21	86.18
JUNCTION-1307	56.31	81.22
JUNCTION-1308	57.09	79.88
JUNCTION-1309	50.51	74.76
JUNCTION-1310	50.27	74.44
JUNCTION-1311	51.52	73.59
JUNCTION-1312	52.39	73.8
JUNCTION-1313	48.22	73.62
JUNCTION-1314	45.74	72.65
JUNCTION-1315	45.21	72
JUNCTION-1316	47.92	68.52
JUNCTION-1317	44.39	71.51
JUNCTION-1318	44.5	70.68
JUNCTION-1319	44.9	69.82
JUNCTION-1320	45.65	68.35
JUNCTION-1321	37.73	68.44
JUNCTION-1322	36.34	67.66
JUNCTION-1323	38.26	68.71
JUNCTION-1324	39.64	66.01
JUNCTION-1325	41.95	61.87
JUNCTION-1326	41.35	61.54
JUNCTION-1327	38.5	59.35
JUNCTION-1328	38.85	60.21
JUNCTION-1329	38.56	60.85
JUNCTION-1330	46.95	65.78
JUNCTION-1331	48.01	63.86
JUNCTION-1332	47.87	60.67
JUNCTION-1333	49.5	59.43
JUNCTION-1334	45.72	52.39
JUNCTION-1335	44.89	51.19
JUNCTION-1336	54.97	40.39
JUNCTION-1337	60	30
JUNCTION-1338	33.71	66.32
JUNCTION-1339	30.89	64.96
JUNCTION-1340	30.72	68.23
JUNCTION-1341	30.76	69.75
JUNCTION-1342	29.69	64.3
JUNCTION-1343	27.6	63.24
JUNCTION-1344	26.96	62.86
JUNCTION-1345	21.48	62.28
JUNCTION-1346	19.25	62.18
JUNCTION-1347	30.2	72.29
JUNCTION-1348	30.58	81.12
JUNCTION-1349	34.89	79.25
JUNCTION-1350	33.73	79
JUNCTION-1351	30.92	83.61
JUNCTION-1352	35.57	82.91
JUNCTION-1353	57.63	188.13
JUNCTION-1354	58.99	187.51
JUNCTION-1355	59.06	183.15
JUNCTION-1356	59.58	182.87
JUNCTION-1357	60.51	178.93
JUNCTION-1358	60.5	178.52
JUNCTION-1359	59.53	167.33
JUNCTION-1360	65.36	171.25
JUNCTION-1361	66.63	171.42
JUNCTION-1362	63.28	172.84
JUNCTION-1363	65.35	173.62
JUNCTION-1364	71.6	176.13
JUNCTION-1365	71.09	176.92
JUNCTION-1366	75.03	179.59
JUNCTION-1367	80.89	179.2
JUNCTION-1368	78.39	181.5
JUNCTION-1369	77.61	181.31
JUNCTION-1370	75.95	179.6
JUNCTION-1371	69.88	177.65
JUNCTION-1372	65.35	179.48
JUNCTION-1373	73.84	173.01
JUNCTION-1374	81.59	166.93
JUNCTION-1375	75.71	166.04
JUNCTION-1376	77.85	167.77
JUNCTION-1377	77.23	167.75
JUNCTION-1378	64.5	188.5
JUNCTION-1379	64.57	189.12
JUNCTION-1380	64.47	193.47
JUNCTION-1381	64.47	193.75
JUNCTION-1382	60.8	195.01
JUNCTION-1383	59.98	195
JUNCTION-1384	53.82	200.25
JUNCTION-1385	55.8	199.53
JUNCTION-1386	62.42	198.66
JUNCTION-1387	61.47	198.65
JUNCTION-1388	71.03	196.62
JUNCTION-1389	71.91	188.91
JUNCTION-1390	71.67	188.87
JUNCTION-1391	73.91	189.33
JUNCTION-1392	71.69	196.63
JUNCTION-1393	77.49	186.39
JUNCTION-1394	86.75	200.54
JUNCTION-1395	86.75	200.63
JUNCTION-1396	87.35	203.18
JUNCTION-1397	87.48	201.76
JUNCTION-1398	87.32	203.8
JUNCTION-1399	84.12	204.76
JUNCTION-1400	77.95	215.14
JUNCTION-1401	78.04	215.19
JUNCTION-1402	82.72	212.91
JUNCTION-1403	86.44	210.45
JUNCTION-1404	90.49	206.24
JUNCTION-1405	89.52	209.06
JUNCTION-1406	89.44	209.36
JUNCTION-1407	92.16	209.3
JUNCTION-1408	88.42	211.13
JUNCTION-1409	86.58	209.55
JUNCTION-1410	88.82	182.67
JUNCTION-1411	92.48	184.29
JUNCTION-1412	92.45	180.22
JUNCTION-1413	96.08	185.58
JUNCTION-1414	100.23	187.86
JUNCTION-1415	103.92	178.01
JUNCTION-1416	104.89	176.71
JUNCTION-1417	100.76	175.87
JUNCTION-1418	101.03	172.78
JUNCTION-1419	107.97	174.81
JUNCTION-1420	97.87	169.32
JUNCTION-1421	95.65	168.87
JUNCTION-1422	86.02	173.63
JUNCTION-1423	95.18	175.63
JUNCTION-1424	89.89	178.09
JUNCTION-1425	89.89	178.01
JUNCTION-1426	96.25	179.58
JUNCTION-1427	80.37	193.29
JUNCTION-1428	100.41	178.74
JUNCTION-1429	111.05	180.22
JUNCTION-1430	109.69	181.96
JUNCTION-1431	113.65	185.67
JUNCTION-1432	116.83	186.55
JUNCTION-1433	117.27	187.48
JUNCTION-1434	115.9	193.7
JUNCTION-1435	121.86	191.1
JUNCTION-1436	120.37	190.74
JUNCTION-1437	121.57	193.16
JUNCTION-1438	104.55	193.93
JUNCTION-1439	112.85	195.39
JUNCTION-1440	128.74	187.58
JUNCTION-1441	131.31	185.85
JUNCTION-1442	126.18	184.26
JUNCTION-1443	128.18	174.13
JUNCTION-1444	134.08	176.1
JUNCTION-1445	135.82	179.41
JUNCTION-1446	130.27	184.53
JUNCTION-1447	130.38	180.77
JUNCTION-1448	131.36	179.7
JUNCTION-1449	132.48	177.04
JUNCTION-1450	131.74	179.27
JUNCTION-1451	99.47	196.36
JUNCTION-1452	100.92	201.26
JUNCTION-1453	98.1	198.66
JUNCTION-1454	129.21	173.29
JUNCTION-1455	139.15	177.7
JUNCTION-1456	139.71	180.68
JUNCTION-1457	115.08	166.16
JUNCTION-1458	104.28	168.63
JUNCTION-1459	104.28	165.2
JUNCTION-1460	119.57	160.89
JUNCTION-1461	124.11	161.54
JUNCTION-1462	120	164.9
JUNCTION-1463	108.61	162.77
JUNCTION-1464	104.28	161.13
JUNCTION-1465	96.05	159.35
JUNCTION-1466	101.12	159.63
JUNCTION-1467	115.26	157.3
JUNCTION-1468	118.14	155.24
JUNCTION-1469	122.16	147.52
JUNCTION-1470	74.06	166.02
JUNCTION-1471	82.43	159.89
JUNCTION-1472	75.64	159.62
JUNCTION-1473	80.77	153.93
JUNCTION-1474	74.78	143.51
JUNCTION-1475	69.84	151.19
JUNCTION-1476	69.09	151.85
JUNCTION-1477	66.76	153.8
JUNCTION-1478	62.73	137.98
JUNCTION-1479	80.89	123.39
JUNCTION-1480	80.61	119.58
JUNCTION-1481	78.84	105.81
JUNCTION-1482	53.5	76.8
JUNCTION-1483	32.57	83.11
JUNCTION-1484	57.66	83.6
JUNCTION-1485	113.96	108.27
JUNCTION-1486	112.81	112.1
JUNCTION-1487	107.47	109.65
JUNCTION-1488	132.38	110.27
JUNCTION-1489	134.82	112.17
JUNCTION-1490	130.42	110.23
JUNCTION-1491	131.81	114.49
JUNCTION-1492	131.86	115.44
JUNCTION-1493	132.8	117.91
JUNCTION-1494	132.66	114.17
JUNCTION-1495	135.26	116.41
JUNCTION-1496	125.69	119.63
JUNCTION-1497	124.25	113.81
JUNCTION-1498	122.13	117.51
JUNCTION-1499	125.7	121.17
JUNCTION-1500	126.83	123.47
JUNCTION-1501	130.94	125.86
JUNCTION-1502	124.36	126.68
JUNCTION-1503	128.02	132.21
JUNCTION-1504	130.66	125.76
JUNCTION-1505	130.27	126.74
JUNCTION-1506	118.04	121.48
JUNCTION-1507	115.84	138.39
JUNCTION-1508	127.18	137.06
JUNCTION-1509	119	84.5
JUNCTION-1510	122.26	83.9
JUNCTION-1511	110.34	101.91
JUNCTION-1512	121.52	51.91
JUNCTION-1513	121.22	50.17
JUNCTION-1514	119.83	50.52
JUNCTION-1515	120.95	49.27
JUNCTION-1516	120.78	48.33
JUNCTION-1517	120.58	49.33
JUNCTION-1518	108.72	68.39
JUNCTION-1519	68.49	81.58
JUNCTION-1520	105.79	90.85
JUNCTION-1521	30.27	199.91
JUNCTION-1522	97.48	95.96
JUNCTION-1523	101.63	98.04
JUNCTION-1524	106.87	98.38
JUNCTION-1525	104.73	99.23
JUNCTION-1526	99.9	102.17
JUNCTION-1527	97.93	106.39
JUNCTION-1528	93.12	141.8
JUNCTION-1529	99.53	141.64
JUNCTION-1530	103.16	144.49
JUNCTION-1531	103.99	145.59
JUNCTION-1532	100.64	140.78
JUNCTION-1533	84.78	145.7
JUNCTION-1534	86.42	199.03
JUNCTION-1535	88.77	198.95
JUNCTION-1536	88.92	197.95
JUNCTION-1537	89.59	198.13
JUNCTION-1538	92.3	198.53
JUNCTION-1539	92.98	198.63
JUNCTION-1540	93.59	196.71
JUNCTION-1541	93.8	197.09
JUNCTION-1542	92.54	195.02
JUNCTION-1543	90.38	194.92
JUNCTION-1544	90.4	194.83
JUNCTION-1545	90.45	194.1
JUNCTION-1546	89.15	196.17
JUNCTION-1547	89.17	195.92
JUNCTION-1548	89.52	194.42
JUNCTION-1549	87.91	193.78
JUNCTION-1550	85.91	194.67
JUNCTION-1551	85.76	194.69
JUNCTION-1552	88.45	192.9
JUNCTION-1553	88.02	192.21
JUNCTION-1554	86.46	192.75
JUNCTION-1555	86.14	193.47
JUNCTION-1556	86.34	190.28
JUNCTION-1557	86.39	189.82
JUNCTION-1558	86.51	189.82
JUNCTION-1559	85.08	189.73
JUNCTION-1560	88.16	190.14
JUNCTION-1561	88.1	191.13
JUNCTION-1562	88.59	191.44
JUNCTION-1563	88.87	191.41
JUNCTION-1564	88.68	189.11
JUNCTION-1565	91.44	193.28
JUNCTION-1566	91.89	193.97
JUNCTION-1567	92.61	192.43
JUNCTION-1568	92.78	191.1
JUNCTION-1569	92.78	190.37
JUNCTION-1570	93.02	192.79
JUNCTION-1571	93.32	193.17
JUNCTION-1572	93.64	193.56
JUNCTION-1573	96.02	191.05
JUNCTION-1574	91.14	198.33
JUNCTION-1575	92.99	185.66
JUNCTION-1576	86.15	193.83
JUNCTION-1577	68.42	121.94
JUNCTION-1578	109.7	142.92
JUNCTION-1579	108.56	123.18
JUNCTION-1580	123.91	173.2
JUNCTION-1581	72.22	156.35
JUNCTION-1582	50.85	121.87
JUNCTION-1583	130.71	95.34
JUNCTION-1584	85.41	123.49
JUNCTION-1585	84.13	122.47
JUNCTION-1586	117.96	110.13
JUNCTION-1587	114.67	109.17
JUNCTION-1588	124.92	180
JUNCTION-1589	84.93	198.72
JUNCTION-1590	70.76	86.75
JUNCTION-1591	60.14	151.14
JUNCTION-1592	60.31	150.89
JUNCTION-1593	59.94	150.97
JUNCTION-1594	129.93	144.54
JUNCTION-1595	149.34	168.1
JUNCTION-1596	146.97	168.57
JUNCTION-1597	57.67	154.99
JUNCTION-1598	108.22	136.13
JUNCTION-1599	129.77	144.84
JUNCTION-1600	80	18
JUNCTION-1601	154.93	96.8
JUNCTION-1602	154.36	97.46
JUNCTION-1603	153.94	97.92
JUNCTION-1604	154.53	98.21
JUNCTION-1605	155.06	99.27
JUNCTION-1606	155.15	99.34
JUNCTION-1607	155.42	100.26
JUNCTION-1608	155.26	100.48
JUNCTION-1609	154.5	101.04
JUNCTION-1610	154.04	101.21
JUNCTION-1611	153.04	100.63
JUNCTION-1612	158.2	106.09
JUNCTION-1613	159.36	108.34
JUNCTION-1614	159.84	109.83
JUNCTION-1615	163.11	115
JUNCTION-1616	166.14	119.51
JUNCTION-1617	167.53	120
JUNCTION-1618	163.62	119.63
JUNCTION-1619	168.22	120.18
JUNCTION-1620	168.66	120.12
JUNCTION-1621	168.97	119.92
JUNCTION-1622	168.2	118.99
JUNCTION-1623	168.14	118.92
JUNCTION-1624	167.51	117.99
JUNCTION-1625	169.72	117.88
JUNCTION-1626	185.21	130.53
JUNCTION-1627	169.5	117.61
JUNCTION-1628	168.88	116.96
JUNCTION-1629	161.38	102.49
JUNCTION-1630	162.09	104.42
JUNCTION-1631	160.57	104.47
JUNCTION-1632	159.84	103.89
JUNCTION-1633	162.21	107.91
JUNCTION-1634	163.27	107.67
JUNCTION-1635	161.6	108.48
JUNCTION-1636	160.94	107.68
JUNCTION-1637	160.45	106.78
JUNCTION-1638	164.38	107.94
JUNCTION-1639	168.35	110.2
JUNCTION-1640	168.65	110.49
JUNCTION-1641	171.04	112.81
JUNCTION-1642	171.57	113.28
JUNCTION-1643	172.85	113.83
JUNCTION-1644	169.46	121.09
JUNCTION-1645	174.28	123.25
JUNCTION-1646	176.92	125.01
JUNCTION-1647	177.18	124.35
JUNCTION-1648	178.28	124.41
JUNCTION-1649	180.2	123.84
JUNCTION-1650	181.31	122.68
JUNCTION-1651	180.59	121.21
JUNCTION-1652	179.04	119.42
JUNCTION-1653	182.72	125.85
JUNCTION-1654	184.95	126.94
JUNCTION-1655	178.1	126
JUNCTION-1656	177.75	126.36
JUNCTION-1657	177.82	127.85
JUNCTION-1658	180.1	126.18
JUNCTION-1659	181.83	126.29
JUNCTION-1660	183.26	126.87
JUNCTION-1661	184.52	127.51
JUNCTION-1662	178.87	128.62
JUNCTION-1663	182.16	131.06
JUNCTION-1664	182.61	130.6
JUNCTION-1665	181.64	131.59
JUNCTION-1666	177.71	129.81
JUNCTION-1667	176.94	130.61
JUNCTION-1668	177.63	128.04
JUNCTION-1669	176.67	129.03
JUNCTION-1670	174.44	131.31
JUNCTION-1671	177.19	126.93
JUNCTION-1672	173.48	130.71
JUNCTION-1673	172.05	132.15
JUNCTION-1674	182.05	125.36
JUNCTION-1675	183.11	125.19
JUNCTION-1676	181.96	124.82
JUNCTION-1677	185.44	127.67
JUNCTION-1678	185.46	128.97
JUNCTION-1679	186.75	127.83
JUNCTION-1680	187.48	127.94
JUNCTION-1681	189.73	128.07
JUNCTION-1682	189.89	127.47
JUNCTION-1683	191.29	127.42
JUNCTION-1684	194.42	130.87
JUNCTION-1685	191.75	132.01
JUNCTION-1686	191.81	130.06
JUNCTION-1687	190.63	127.93
JUNCTION-1688	189.62	128.97
JUNCTION-1689	187.5	131.24
JUNCTION-1690	189.11	130.66
JUNCTION-1691	190.53	131.96
JUNCTION-1692	190.11	132.36
JUNCTION-1693	190.83	133.06
JUNCTION-1694	190.57	135.03
JUNCTION-1695	188.32	137.34
JUNCTION-1696	188.85	137.83
JUNCTION-1697	186.9	139.84
JUNCTION-1698	186.42	140.32
JUNCTION-1699	185.99	140.77
JUNCTION-1700	184.89	141.89
JUNCTION-1701	184.66	138.66
JUNCTION-1702	185.14	138.14
JUNCTION-1703	186.51	136.53
JUNCTION-1704	186.96	135.97
JUNCTION-1705	187.27	136.34
JUNCTION-1706	187.08	135.81
JUNCTION-1707	186.73	135.39
JUNCTION-1708	185.03	133.44
JUNCTION-1709	186.15	132.64
JUNCTION-1710	186.44	132.33
JUNCTION-1711	184.39	130.35
JUNCTION-1712	184.99	129.74
JUNCTION-1713	182.53	135.55
JUNCTION-1714	182	136.11
JUNCTION-1715	184.28	141.29
JUNCTION-1716	181.97	137.81
JUNCTION-1717	181.2	137.08
JUNCTION-1718	181.93	144.95
JUNCTION-1719	180.5	146.5
JUNCTION-1720	179.5	146.04
JUNCTION-1721	178.89	145.74
JUNCTION-1722	178.4	145.5
JUNCTION-1723	178.02	145.32
JUNCTION-1724	175.82	144.4
JUNCTION-1725	184.61	133.65
JUNCTION-1726	179.55	142.88
JUNCTION-1727	183.41	140.46
JUNCTION-1728	181.68	138.79
JUNCTION-1729	180.1	140.42
JUNCTION-1730	179.23	141.46
JUNCTION-1731	182.51	143.1
JUNCTION-1732	181.48	138.59
JUNCTION-1733	180.83	137.98
JUNCTION-1734	180.3	134.3
JUNCTION-1735	178.91	137.63
JUNCTION-1736	180.7	138.15
JUNCTION-1737	179.74	139.14
JUNCTION-1738	178.28	140.66
JUNCTION-1739	178.75	141.15
JUNCTION-1740	177.14	141.82
JUNCTION-1741	175.17	139.57
JUNCTION-1742	174.69	140.06
JUNCTION-1743	177.28	137.38
JUNCTION-1744	177.56	137.09
JUNCTION-1745	177.27	136.81
JUNCTION-1746	172.53	132.76
JUNCTION-1747	170.89	134.81
JUNCTION-1748	170.55	135.58
JUNCTION-1749	172.56	137.07
JUNCTION-1750	173.02	137.52
JUNCTION-1751	175.45	134.96
JUNCTION-1752	170.58	130.95
JUNCTION-1753	170.72	130.85
JUNCTION-1754	171.39	131.5
JUNCTION-1755	169.26	134.36
JUNCTION-1756	166.25	131.43
JUNCTION-1757	168.25	129.37
JUNCTION-1758	166.02	127.85
JUNCTION-1759	166.92	127.33
JUNCTION-1760	172.55	128.97
JUNCTION-1761	173.25	125.98
JUNCTION-1762	172.18	126.4
JUNCTION-1763	171.23	127.39
JUNCTION-1764	171.12	127.51
JUNCTION-1765	165.18	125.6
JUNCTION-1766	165.67	125
JUNCTION-1767	166.77	123.89
JUNCTION-1768	167.06	123.61
JUNCTION-1769	168.54	122.02
JUNCTION-1770	169.28	121.27
JUNCTION-1771	172.93	125.11
JUNCTION-1772	177.18	133.35
JUNCTION-1773	180.08	132.4
JUNCTION-1774	176.39	134.1
JUNCTION-1775	175.16	146.32
JUNCTION-1776	175.08	144.06
JUNCTION-1777	173.43	143.29
JUNCTION-1778	175.57	143.27
JUNCTION-1779	174.18	142.11
JUNCTION-1780	173.63	141.64
JUNCTION-1781	173.55	145.71
JUNCTION-1782	173.2	145.56
JUNCTION-1783	172.45	145.17
JUNCTION-1784	171.02	142.15
JUNCTION-1785	169.98	144.32
JUNCTION-1786	171.24	144.88
JUNCTION-1787	172.04	145
JUNCTION-1788	173.75	149.34
JUNCTION-1789	175.53	150.47
JUNCTION-1790	156.3	155.29
JUNCTION-1791	149.83	165.77
JUNCTION-1792	152.25	149.84
JUNCTION-1793	153.32	151.06
JUNCTION-1794	153.19	151.15
JUNCTION-1795	168.79	145.61
JUNCTION-1796	165.08	125.68
JUNCTION-1797	163.1	126.48
JUNCTION-1798	162.49	127.73
JUNCTION-1799	163.29	130.29
JUNCTION-1800	162.85	130.73
JUNCTION-1801	170.35	132.11
JUNCTION-1802	170.73	132.39
JUNCTION-1803	165.76	131.94
JUNCTION-1804	166.01	131.17
JUNCTION-1805	164.49	126.3
JUNCTION-1806	161.36	123.95
JUNCTION-1807	153.9	119.54
JUNCTION-1808	158.69	119.58
JUNCTION-1809	166.09	119.46
JUNCTION-1810	166.01	118.74
JUNCTION-1811	165.35	119.47
JUNCTION-1812	160.5	116.09
JUNCTION-1813	161.68	115.57
JUNCTION-1814	161.13	113.86
JUNCTION-1815	158.35	113.41
JUNCTION-1816	154.17	108.08
JUNCTION-1817	152.75	107.6
JUNCTION-1818	150.56	108.03
JUNCTION-1819	149.91	108.66
JUNCTION-1820	150.64	107.08
JUNCTION-1821	153.25	102.13
JUNCTION-1822	157.94	114.61
JUNCTION-1823	156.59	113.27
JUNCTION-1824	152.91	109.85
JUNCTION-1825	151.25	111.3
JUNCTION-1826	152.74	109.68
JUNCTION-1827	151.04	111.1
JUNCTION-1828	148.05	111.6
JUNCTION-1829	153.41	113.57
JUNCTION-1830	154.97	113.5
JUNCTION-1831	156.26	115.46
JUNCTION-1832	158.16	114.82
JUNCTION-1833	156.05	115.66
JUNCTION-1834	156.39	117.22
JUNCTION-1835	156.2	117.47
JUNCTION-1836	155.18	115.06
JUNCTION-1837	150.49	114.09
JUNCTION-1838	150.74	114.37
JUNCTION-1839	154.23	117.81
JUNCTION-1840	154.99	118.56
JUNCTION-1841	158.83	119.45
JUNCTION-1842	160.26	119.43
JUNCTION-1843	159.01	122.52
JUNCTION-1844	159.7	123.22
JUNCTION-1845	160.59	123.04
JUNCTION-1846	160.86	122.77
JUNCTION-1847	161.59	123.21
JUNCTION-1848	159.65	124.39
JUNCTION-1849	161.04	125.11
JUNCTION-1850	159	124.38
JUNCTION-1851	150.67	124.42
JUNCTION-1852	146.88	124.44
JUNCTION-1853	150.62	129
JUNCTION-1854	151.97	132.61
JUNCTION-1855	151.63	133.65
JUNCTION-1856	156.04	135.25
JUNCTION-1857	157.07	135.64
JUNCTION-1858	160.76	137.05
JUNCTION-1859	156.25	134.73
JUNCTION-1860	159.24	131.71
JUNCTION-1861	159.52	131.43
JUNCTION-1862	160.52	130.31
JUNCTION-1863	159.34	129.67
JUNCTION-1864	147.57	119.56
JUNCTION-1865	144.52	116.45
JUNCTION-1866	141.77	113.01
JUNCTION-1867	144.13	113.94
JUNCTION-1868	147.86	115.61
JUNCTION-1869	148.8	115.17
JUNCTION-1870	147.86	115.96
JUNCTION-1871	147.52	111.09
JUNCTION-1872	144.79	106.77
JUNCTION-1873	145.26	106.37
JUNCTION-1874	139.62	110.84
JUNCTION-1875	139.75	110.98
JUNCTION-1876	143.48	117.23
JUNCTION-1877	145.48	119.68
JUNCTION-1878	145.93	126.79
JUNCTION-1879	145.94	127.96
JUNCTION-1880	139.89	129.2
JUNCTION-1881	143.82	125.57
JUNCTION-1882	143.82	126.13
JUNCTION-1883	140.65	122.03
JUNCTION-1884	142.72	119.69
JUNCTION-1885	144.1	119.57
JUNCTION-1886	146.83	131.85
JUNCTION-1887	151.4	133.58
JUNCTION-1888	147.42	136.95
JUNCTION-1889	161.06	136.69
JUNCTION-1890	163.23	134.47
JUNCTION-1891	138.64	111.16
JUNCTION-1892	137.25	119.66
JUNCTION-1893	137.25	119.7
JUNCTION-1894	139.19	123.2
JUNCTION-1895	137.29	130.71
JUNCTION-1896	136.34	127.87
JUNCTION-1897	136.5	132.91
JUNCTION-1898	135.28	135.95
JUNCTION-1899	133.89	139.61
JUNCTION-1900	133.25	142.32
JUNCTION-1901	132.48	142.94
JUNCTION-1902	130.53	143.97
JUNCTION-1903	132.12	145.2
JUNCTION-1904	132.12	146.21
JUNCTION-1905	133.56	146.92
JUNCTION-1906	134.65	147.69
JUNCTION-1907	136.01	148.79
JUNCTION-1908	137.34	148.89
JUNCTION-1909	139.61	149.32
JUNCTION-1910	138.58	151.94
JUNCTION-1911	139.58	152.4
JUNCTION-1912	139.08	150.13
JUNCTION-1913	139.42	141.8
JUNCTION-1914	138.75	143.45
JUNCTION-1915	137.93	145.48
JUNCTION-1916	135.87	145.27
JUNCTION-1917	137.27	140.99
JUNCTION-1918	135	140.15
JUNCTION-1919	133.41	139.61
JUNCTION-1920	139.45	141.51
JUNCTION-1921	136.88	135.14
JUNCTION-1922	133.88	143.53
JUNCTION-1923	135.08	144.76
JUNCTION-1924	128.37	143.94
JUNCTION-1925	125.94	143.42
JUNCTION-1926	125.69	142.71
JUNCTION-1927	129.5	145.47
JUNCTION-1928	128.83	146.15
JUNCTION-1929	143.09	158.2
JUNCTION-1930	144.15	156.05
JUNCTION-1931	145.28	154.82
JUNCTION-1932	147.16	151.98
JUNCTION-1933	148.24	165.68
JUNCTION-1934	142.13	142.84
JUNCTION-1935	148.45	145.12
JUNCTION-1936	148.29	143.86
JUNCTION-1937	148.06	142.03
JUNCTION-1938	146.39	141.58
JUNCTION-1939	144.21	140.74
JUNCTION-1940	143.82	139.24
JUNCTION-1941	152.42	138.81
JUNCTION-1942	152.76	141.72
JUNCTION-1943	152.97	143.39
JUNCTION-1944	150.07	143.63
JUNCTION-1945	148.35	145.38
JUNCTION-1946	145.66	144.21
JUNCTION-1947	145.03	145.77
JUNCTION-1948	143.83	148.85
JUNCTION-1949	141.78	147.6
JUNCTION-1950	148.62	150.7
JUNCTION-1951	150.22	151.4
JUNCTION-1952	148.85	153.48
JUNCTION-1953	148.24	152.95
JUNCTION-1954	147.05	154.84
JUNCTION-1955	146.3	155.9
JUNCTION-1956	144.37	158.48
JUNCTION-1957	147.07	156.19
JUNCTION-1958	145.35	159.21
JUNCTION-1959	148.71	156.89
JUNCTION-1960	148.42	157.39
JUNCTION-1961	149.86	155.05
JUNCTION-1962	150.11	154.65
JUNCTION-1963	160	138.69
JUNCTION-1964	158.66	141.37
JUNCTION-1965	156.73	140.45
JUNCTION-1966	159.74	142.2
JUNCTION-1967	162.51	137.88
JUNCTION-1968	163.41	138.33
JUNCTION-1969	166.62	140.07
JUNCTION-1970	166.11	141.11
JUNCTION-1971	165.05	142.25
JUNCTION-1972	164.41	143.57
JUNCTION-1973	162.48	144.89
JUNCTION-1974	164.65	147.01
JUNCTION-1975	165.88	144.94
JUNCTION-1976	167.49	145.55
JUNCTION-1977	163.15	148.9
JUNCTION-1978	165.96	149.59
JUNCTION-1979	166.33	149.17
JUNCTION-1980	165.89	149.8
JUNCTION-1981	165.1	151.54
JUNCTION-1982	162.87	149.13
JUNCTION-1983	161.7	150.19
JUNCTION-1984	156.24	155.43
JUNCTION-1985	153.86	157.9
JUNCTION-1986	153.67	157.71
JUNCTION-1987	148.45	165
JUNCTION-1988	155.94	155.09
JUNCTION-1989	156.15	154.88
JUNCTION-1990	154.76	152.96
JUNCTION-1991	153.53	151.22
JUNCTION-1992	154.22	150.6
JUNCTION-1993	155.25	149.58
JUNCTION-1994	156.74	151.08
JUNCTION-1995	157.5	150.34
JUNCTION-1996	159.55	147.54
JUNCTION-1997	157.25	146.17
JUNCTION-1998	156.04	147.53
JUNCTION-1999	162.29	148.44
JUNCTION-2000	167.89	140.67
JUNCTION-2001	169.42	141.39
JUNCTION-2002	168.41	139.52
JUNCTION-2003	169.86	137.36
JUNCTION-2004	169.73	135.18
JUNCTION-2005	168.32	143.6
JUNCTION-2006	148.74	165.72
JUNCTION-2007	143.29	143.16
JUNCTION-2008	136.49	127.92
JUNCTION-2009	145.07	131.18
JUNCTION-2010	151.33	130.87
JUNCTION-2011	140.5	159.15
JUNCTION-2012	136.67	159.34
JUNCTION-2013	132.42	152.17
JUNCTION-2014	148.8	165.99
JUNCTION-2015	146.32	164.95
JUNCTION-2016	145.15	119.68
JUNCTION-2017	150.3	119.55
JUNCTION-2018	152.75	119.54
JUNCTION-2019	158.95	115.09
JUNCTION-2020	164.41	118.89
JUNCTION-2021	169.65	111.46
JUNCTION-2022	150.52	106.23
JUNCTION-2023	143.05	108.12
JUNCTION-2024	178.82	119.06
JUNCTION-2025	176.27	135.76
JUNCTION-2026	163.78	130.12
JUNCTION-2027	165.34	143.97
JUNCTION-2028	152.55	159.23
JUNCTION-2029	176.13	151.01
JUNCTION-2030	176.01	150.65
JUNCTION-2031	164.88	151.78
JUNCTION-2032	130.42	144.03
JUNCTION-2033	182.08	136.09
JUNCTION-2034	145.52	168.2
JUNCTION-2035	144.87	168.42
JUNCTION-2036	144.17	169.14
JUNCTION-2037	144.03	171.2
JUNCTION-2038	144.3	171.82
JUNCTION-2039	145.85	176.3
JUNCTION-2040	144.82	175.54
JUNCTION-2041	145.66	176.75
JUNCTION-2042	147.02	181.48
JUNCTION-2043	146.05	182.49
JUNCTION-2044	149.09	185.88
JUNCTION-2045	155.63	187.27
JUNCTION-2046	157.11	190.07
JUNCTION-2047	153.55	188.67
JUNCTION-2048	157.08	193.2
JUNCTION-2049	157.73	188.43
JUNCTION-2050	140.87	183.33
JUNCTION-2051	145.33	185.6
JUNCTION-2052	146.54	186.23
JUNCTION-2053	148.85	188.7
JUNCTION-2054	152.44	189.43
JUNCTION-2055	150.8	192.23
JUNCTION-2056	150.4	192.66
JUNCTION-2057	149.2	193.22
JUNCTION-2058	146.97	193.08
JUNCTION-2059	146.9	192.89
JUNCTION-2060	147.6	190.93
JUNCTION-2061	147.18	187.74
JUNCTION-2062	146.94	187.79
JUNCTION-2063	146.07	188.89
JUNCTION-2064	142.17	188.25
JUNCTION-2065	143.16	186.6
JUNCTION-2066	138.98	184.95
JUNCTION-2067	138.28	185.55
JUNCTION-2068	135.77	188.98
JUNCTION-2069	134.9	188.38
JUNCTION-2070	139.4	188.61
JUNCTION-2071	138.07	189.45
JUNCTION-2072	142.96	189.75
JUNCTION-2073	147.86	193.62
JUNCTION-2074	144.66	190.7
JUNCTION-2075	143.66	192.63
JUNCTION-2076	138.74	195.95
JUNCTION-2077	136.25	195.22
JUNCTION-2078	136.02	195.34
JUNCTION-2079	135.47	195.99
JUNCTION-2080	136.24	196.58
JUNCTION-2081	138.51	197.21
JUNCTION-2082	147.23	189.39
JUNCTION-2083	136.11	189.41
JUNCTION-2084	132.75	191.12
JUNCTION-2085	133.74	196.88
JUNCTION-2086	132.22	197.67
JUNCTION-2087	131.96	197.01
JUNCTION-2088	131.63	189.51
JUNCTION-2089	131.35	189.12
JUNCTION-2090	130.1	194.32
JUNCTION-2091	128.75	195
JUNCTION-2092	132.07	197.74
JUNCTION-2093	127.56	200.14
JUNCTION-2094	126.74	202.6
JUNCTION-2095	122.2	197.74
JUNCTION-2096	121.12	201.47
JUNCTION-2097	123.41	205.03
JUNCTION-2098	123.79	206.62
JUNCTION-2099	119.3	207.09
JUNCTION-2100	119.19	204.46
JUNCTION-2101	117.07	202.24
JUNCTION-2102	115.68	201.26
JUNCTION-2103	114.44	199.56
JUNCTION-2104	112.95	197.43
JUNCTION-2105	134.43	202.73
JUNCTION-2106	137.11	202.02
JUNCTION-2107	139.95	199.63
JUNCTION-2108	138.03	202.13
JUNCTION-2109	139.56	202.09
JUNCTION-2110	135.24	204.01
JUNCTION-2111	134.53	202.94
JUNCTION-2112	130.02	203.85
JUNCTION-2113	127.48	206.68
JUNCTION-2114	130.19	207.71
JUNCTION-2115	131.76	208.2
JUNCTION-2116	133.44	208.24
JUNCTION-2117	134.23	207.93
JUNCTION-2118	136.94	207.2
JUNCTION-2119	137.85	207.62
JUNCTION-2120	138.23	207.69
JUNCTION-2121	134.29	207.26
JUNCTION-2122	129.63	208.31
JUNCTION-2123	127.92	209.13
JUNCTION-2124	132.28	213.68
JUNCTION-2125	135.31	212.88
JUNCTION-2126	163.23	203.98
JUNCTION-2127	150.87	211.57
JUNCTION-2128	131	220.07
JUNCTION-2129	161.78	205.96
JUNCTION-2130	144.43	214.79
JUNCTION-2131	138.86	215.66
JUNCTION-2132	130.18	215.9
JUNCTION-2133	147.81	209.02
JUNCTION-2134	128.77	215.35
JUNCTION-2135	164.25	204.21
JUNCTION-2136	164.46	204.26
JUNCTION-2137	163.44	209.6
JUNCTION-2138	162.55	212.18
JUNCTION-2139	162.09	214.22
JUNCTION-2140	164.46	206.42
JUNCTION-2141	165.07	207.65
JUNCTION-2142	161.56	220.6
JUNCTION-2143	161.58	219.24
JUNCTION-2144	161.58	222.88
JUNCTION-2145	161.6	223.47
JUNCTION-2146	165.18	209.28
JUNCTION-2147	165.04	212.64
JUNCTION-2148	164.99	215.33
JUNCTION-2149	164.15	214.42
JUNCTION-2150	165.07	215.43
JUNCTION-2151	163.57	213.77
JUNCTION-2152	161.16	214.95
JUNCTION-2153	161.16	216.23
JUNCTION-2154	161.27	208.53
JUNCTION-2155	164.1	211.39
JUNCTION-2156	160.52	213.61
JUNCTION-2157	158.75	213.99
JUNCTION-2158	159.36	212.93
JUNCTION-2159	155.3	199.49
JUNCTION-2160	157.64	204.51
JUNCTION-2161	161.36	207.03
JUNCTION-2162	161.4	206.82
JUNCTION-2163	159.07	204.56
JUNCTION-2164	143.24	211.6
JUNCTION-2165	154.65	197
JUNCTION-2166	159.25	198.93
JUNCTION-2167	162.6	203.56
JUNCTION-2168	135.82	215.27
JUNCTION-2169	127.36	218.72
JUNCTION-2170	147.38	225.85
JUNCTION-2171	126.27	216.83
JUNCTION-2172	123.9	216.6
JUNCTION-2173	124.47	217.53
JUNCTION-2174	120.27	214.76
JUNCTION-2175	116.41	211.76
JUNCTION-2176	119.72	211.24
JUNCTION-2177	121.22	213.62
JUNCTION-2178	123.05	215.71
JUNCTION-2179	125.35	211.54
JUNCTION-2180	125.24	211.25
JUNCTION-2181	123.72	210.75
JUNCTION-2182	122.74	209.9
JUNCTION-2183	124.89	207.92
JUNCTION-2184	125.17	207.81
JUNCTION-2185	126.76	209.74
JUNCTION-2186	125.07	206.49
JUNCTION-2187	125.85	206.66
JUNCTION-2188	127.1	203.4
JUNCTION-2189	124.97	206.19
JUNCTION-2190	111.91	201.03
JUNCTION-2191	110.09	201.94
JUNCTION-2192	108.45	202.82
JUNCTION-2193	109.6	204.5
JUNCTION-2194	117.34	203.9
JUNCTION-2195	113.61	206.43
JUNCTION-2196	111.84	207.67
JUNCTION-2197	113.78	209.79
JUNCTION-2198	116.48	208.54
JUNCTION-2199	118.29	207.61
JUNCTION-2200	117.21	209.94
JUNCTION-2201	110.82	208.13
JUNCTION-2202	111.51	208.25
JUNCTION-2203	110.56	210.97
JUNCTION-2204	110.3	208.44
JUNCTION-2205	109.67	208.87
JUNCTION-2206	107.06	209.86
JUNCTION-2207	104.89	209.99
JUNCTION-2208	101.12	205.92
JUNCTION-2209	96.72	207.65
JUNCTION-2210	95.38	206.49
JUNCTION-2211	95.14	207.87
JUNCTION-2212	100.14	204.49
JUNCTION-2213	97.94	206.61
JUNCTION-2214	109.81	207.74
JUNCTION-2215	109.32	206.83
JUNCTION-2216	108.25	207.56
JUNCTION-2217	106.02	209.13
JUNCTION-2218	105.04	206.49
JUNCTION-2219	103.9	203.46
JUNCTION-2220	104.83	202.8
JUNCTION-2221	106.45	201.69
JUNCTION-2222	108.83	205.11
JUNCTION-2223	140.45	199.46
JUNCTION-2224	157.97	187.76
JUNCTION-2225	157.6	188.06
JUNCTION-2226	139.87	200.37
JUNCTION-2227	147.66	201.52
JUNCTION-2228	162.69	213.49
JUNCTION-2229	166.35	225.46
JUNCTION-2230	163.96	195.57
JUNCTION-2231	167.69	197.28
JUNCTION-2232	173.04	204.28
JUNCTION-2233	173.21	203.88
JUNCTION-2234	173.82	203.81
JUNCTION-2235	175.93	207.94
JUNCTION-2236	177.41	208.65
JUNCTION-2237	178.84	211.16
JUNCTION-2238	163.63	202.45
JUNCTION-2239	160.01	199.91
JUNCTION-2240	157.52	198.2
JUNCTION-2241	155.05	192.21
JUNCTION-2242	156.25	196.19
JUNCTION-2243	154.58	197.11
JUNCTION-2244	144.21	202.01
JUNCTION-2245	153.39	192.53
JUNCTION-2246	153.93	192.43
JUNCTION-2247	150.97	201.2
JUNCTION-2248	158.5	205.94
JUNCTION-2249	159.99	204.68
JUNCTION-2250	156.66	202.81
JUNCTION-2251	159.43	201.82
JUNCTION-2252	154.4	198.89
JUNCTION-2253	166.97	205.47
JUNCTION-2254	166.55	208.24
JUNCTION-2255	165.96	210.33
JUNCTION-2256	176.28	211.07
JUNCTION-2257	177.55	211.08
JUNCTION-2258	185.01	198.88
JUNCTION-2259	180.79	206.44
JUNCTION-2260	165.75	212.83
JUNCTION-2261	161.77	211.18
JUNCTION-2262	182.02	207.38
JUNCTION-2263	179.84	215.7
JUNCTION-2264	175.73	216.89
JUNCTION-2265	175.72	217.24
JUNCTION-2266	175.72	217.65
JUNCTION-2267	175.66	220.2
JUNCTION-2268	175.78	220.05
JUNCTION-2269	176.16	220.06
JUNCTION-2270	176.48	222.58
JUNCTION-2271	176.22	221.83
JUNCTION-2272	177.44	224.75
JUNCTION-2273	177.45	224.8
JUNCTION-2274	175.38	216.77
JUNCTION-2275	165.81	214.04
JUNCTION-2276	162.07	212.26
JUNCTION-2277	162.29	205.79
JUNCTION-2278	162.03	209.34
JUNCTION-2279	161.51	209.17
JUNCTION-2280	162.68	203.63
JUNCTION-2281	163.79	214.36
JUNCTION-2282	164.76	219.06
JUNCTION-2283	167.32	224.54
JUNCTION-2284	168.84	228.34
JUNCTION-2285	167.43	232.18
JUNCTION-2286	170.04	227.96
JUNCTION-2287	170.99	228.35
JUNCTION-2288	170.24	227.75
JUNCTION-2289	170.64	224.22
JUNCTION-2290	170.96	222.83
JUNCTION-2291	170.77	221.81
JUNCTION-2292	170.5	221.31
JUNCTION-2293	175.42	224.64
JUNCTION-2294	175.43	224.77
JUNCTION-2295	172.58	216.13
JUNCTION-2296	169.57	215.06
JUNCTION-2297	171.88	215.85
JUNCTION-2298	164.78	214.71
JUNCTION-2299	165.94	215.17
JUNCTION-2300	112.37	203.25
JUNCTION-2301	125.09	212.53
JUNCTION-2302	133.39	203.02
JUNCTION-2303	164.64	212.25
JUNCTION-2304	143.95	204.32
JUNCTION-2305	164.77	218.49
JUNCTION-2306	150.47	199.19
JUNCTION-2307	169.08	213.3
JUNCTION-2308	171.54	221.33
JUNCTION-2309	176.99	211.06
JUNCTION-2310	121.17	197.35
JUNCTION-2311	174.52	204
JUNCTION-2312	175.04	204.07
JUNCTION-2313	138.78	197.58
JUNCTION-2314	138.29	189.33
JUNCTION-2315	150.01	186.66
JUNCTION-2316	171.51	228.54
JUNCTION-2317	146.24	167.94
JUNCTION-2318	148.02	166.91
JUNCTION-2319	147.18	168.43
JUNCTION-2320	49.91	132.97
JUNCTION-2321	48.19	131.99
JUNCTION-2322	47.27	131.63
JUNCTION-2323	51.34	134.96
JUNCTION-2324	50.2	134.5
JUNCTION-2325	52.13	135.56
JUNCTION-2326	54	138.28
JUNCTION-2327	53.53	138.37
JUNCTION-2328	54.34	138.36
JUNCTION-2329	56.83	139.73
JUNCTION-2330	57.91	140.99
JUNCTION-2331	57.82	140.75
JUNCTION-2332	56.37	140.17
JUNCTION-2333	55.61	140.81
JUNCTION-2334	57.91	144.04
JUNCTION-2335	57.6	144.36
JUNCTION-2336	57.91	144.2
JUNCTION-2337	58.08	144.55
JUNCTION-2338	58.32	145.09
JUNCTION-2339	57.61	151.12
JUNCTION-2340	58.77	150.31
JUNCTION-2341	59.82	150.68
JUNCTION-2342	59.86	150.81
JUNCTION-2343	61.12	149.38
JUNCTION-2344	59.84	149.85
JUNCTION-2345	57.33	151.92
JUNCTION-2346	53.54	134.61
JUNCTION-2347	54.51	135.14
JUNCTION-2348	53.18	134.2
JUNCTION-2349	51.95	134.1
JUNCTION-2350	53.96	133.5
JUNCTION-2351	48.39	134.43
JUNCTION-2352	30.15	72.51
JUNCTION-2353	27.57	72.46
JUNCTION-2354	26.43	73.16
JUNCTION-2355	26.28	70.22
JUNCTION-2356	26.58	68.48
JUNCTION-2357	24.49	73.8
JUNCTION-2358	24.14	73.81
JUNCTION-2359	22.7	71.99
JUNCTION-2360	30.74	74.79
JUNCTION-2361	27.77	75.03
JUNCTION-2362	27.33	75.07
JUNCTION-2363	27.9	77.35
JUNCTION-2364	24.99	77.4
JUNCTION-2365	30.72	75.05
JUNCTION-2366	30.63	82.14
JUNCTION-2367	30.71	83.6
JUNCTION-2368	30.4	83.51
JUNCTION-2369	30.89	83.98
JUNCTION-2370	31.29	84.4
JUNCTION-2371	32.22	85.86
JUNCTION-2372	32.24	85.95
JUNCTION-2373	32.46	86.78
JUNCTION-2374	32.96	88.75
JUNCTION-2375	33.59	88.8
JUNCTION-2376	33.94	88.83
JUNCTION-2377	33.9	89.43
JUNCTION-2378	32.3	88.69
JUNCTION-2379	32.07	90.74
JUNCTION-2380	34.25	90.63
JUNCTION-2381	31.99	91.8
JUNCTION-2382	32.24	90.73
JUNCTION-2383	32.01	91.52
JUNCTION-2384	29.92	91.75
JUNCTION-2385	29.94	90.73
JUNCTION-2386	31.42	89.83
JUNCTION-2387	31.41	90.74
JUNCTION-2388	29.92	91.68
JUNCTION-2389	28.69	91.74
JUNCTION-2390	26.17	91.33
JUNCTION-2391	26.06	89.41
JUNCTION-2392	26.04	88.8
JUNCTION-2393	26.01	88.31
JUNCTION-2394	24.98	86.89
JUNCTION-2395	23.69	85.77
JUNCTION-2396	27.16	88
JUNCTION-2397	32.08	85.98
JUNCTION-2398	32.04	85.99
JUNCTION-2399	27.79	87.81
JUNCTION-2400	28.26	83.49
JUNCTION-2401	26.38	83.46
JUNCTION-2402	26.37	82.95
JUNCTION-2403	25.61	85.02
JUNCTION-2404	32.55	85.8
JUNCTION-2405	32.83	85.76
JUNCTION-2406	34.41	85.82
JUNCTION-2407	35.43	85.84
JUNCTION-2408	36.11	85.84
JUNCTION-2409	36.2	85.83
JUNCTION-2410	36.41	85.83
JUNCTION-2411	36.49	85.85
JUNCTION-2412	37.23	85.87
JUNCTION-2413	38.36	85.86
JUNCTION-2414	38.9	85.89
JUNCTION-2415	39.7	81.74
JUNCTION-2416	39.94	85.9
JUNCTION-2417	41.53	85.92
JUNCTION-2418	41.59	85.92
JUNCTION-2419	41.97	85.83
JUNCTION-2420	41.99	82.24
JUNCTION-2421	44.23	86.01
JUNCTION-2422	45.72	86.04
JUNCTION-2423	45.3	84.32
JUNCTION-2424	47.43	86.05
JUNCTION-2425	48.44	88.65
JUNCTION-2426	48.28	89.52
JUNCTION-2427	48.33	89.64
JUNCTION-2428	48.75	91.31
JUNCTION-2429	49.59	95.51
JUNCTION-2430	47.44	95.8
JUNCTION-2431	44.75	96.05
JUNCTION-2432	43.12	96.16
JUNCTION-2433	40.67	96.34
JUNCTION-2434	39.76	96.4
JUNCTION-2435	35.9	95.74
JUNCTION-2436	35.5	95.41
JUNCTION-2437	35.32	95.21
JUNCTION-2438	35.15	94.97
JUNCTION-2439	34.39	93.15
JUNCTION-2440	33.56	92.28
JUNCTION-2441	33.86	95.04
JUNCTION-2442	35.63	95.24
JUNCTION-2443	35.77	93.38
JUNCTION-2444	35.52	93.32
JUNCTION-2445	36.47	92.87
JUNCTION-2446	37.02	92.56
JUNCTION-2447	37.35	91.23
JUNCTION-2448	37.94	91.05
JUNCTION-2449	37.73	91.15
JUNCTION-2450	37.77	91.13
JUNCTION-2451	40.66	96.17
JUNCTION-2452	39.63	94.41
JUNCTION-2453	39.62	93.75
JUNCTION-2454	39.66	93.75
JUNCTION-2455	40.11	93.69
JUNCTION-2456	40.51	93.86
JUNCTION-2457	39.59	94.53
JUNCTION-2458	39.53	94.92
JUNCTION-2459	39.53	94.94
JUNCTION-2460	39.4	94.94
JUNCTION-2461	39.17	94.97
JUNCTION-2462	39.23	94.15
JUNCTION-2463	48.12	86.37
JUNCTION-2464	52.79	90.33
JUNCTION-2465	52.13	90.47
JUNCTION-2466	52.66	90.4
JUNCTION-2467	51.3	90.7
JUNCTION-2468	48.8	91.31
JUNCTION-2469	52.15	90.98
JUNCTION-2470	53.25	92.91
JUNCTION-2471	51.62	93.57
JUNCTION-2472	51.82	94.21
JUNCTION-2473	52	94.98
JUNCTION-2474	51.13	95.37
JUNCTION-2475	53.99	94.48
JUNCTION-2476	54.99	94.27
JUNCTION-2477	54.53	93.35
JUNCTION-2478	53.88	92.28
JUNCTION-2479	52.22	88.07
JUNCTION-2480	51.07	86.2
JUNCTION-2481	53.3	84.51
JUNCTION-2482	53.25	84.62
JUNCTION-2483	53.33	84.42
JUNCTION-2484	54.16	84.63
JUNCTION-2485	53.37	84.54
JUNCTION-2486	54.16	84.68
JUNCTION-2487	57.67	93.38
JUNCTION-2488	58.15	93.05
JUNCTION-2489	60.31	93.18
JUNCTION-2490	60.13	93.26
JUNCTION-2491	44.74	95.92
JUNCTION-2492	44.18	94.38
JUNCTION-2493	42.08	89.75
JUNCTION-2494	42.21	91.86
JUNCTION-2495	44.11	92.74
JUNCTION-2496	41.47	89.17
JUNCTION-2497	39.83	89.15
JUNCTION-2498	41.48	85.91
JUNCTION-2499	39.68	90.88
JUNCTION-2500	38.08	91.31
JUNCTION-2501	58.35	96.97
JUNCTION-2502	57.89	94.68
JUNCTION-2503	59.82	96.67
JUNCTION-2504	54.71	97.76
JUNCTION-2505	52.94	97.55
JUNCTION-2506	51.37	97.48
JUNCTION-2507	53.89	99.75
JUNCTION-2508	52.81	102.11
JUNCTION-2509	49.57	95.65
JUNCTION-2510	48.88	97.66
JUNCTION-2511	48.42	99.41
JUNCTION-2512	47.33	109.49
JUNCTION-2513	49.46	109.62
JUNCTION-2514	55.89	110.82
JUNCTION-2515	56.18	113.25
JUNCTION-2516	54.89	116.26
JUNCTION-2517	54.72	116.88
JUNCTION-2518	54.61	119.15
JUNCTION-2519	50.21	119.9
JUNCTION-2520	50.07	120.51
JUNCTION-2521	47.92	122.63
JUNCTION-2522	50.24	120.88
JUNCTION-2523	50.53	121.47
JUNCTION-2524	55.97	120.14
JUNCTION-2525	55.67	120.22
JUNCTION-2526	56.44	120.14
JUNCTION-2527	35.34	85.83
JUNCTION-2528	54.64	85.18
JUNCTION-2529	54.38	84.85
JUNCTION-2530	54.53	101.28
JUNCTION-2531	56.74	112.28
JUNCTION-2532	50.78	121.82
JUNCTION-2533	147.36	168.31
JUNCTION-2534	138.19	166.88
JUNCTION-2535	149.41	166.34
JUNCTION-2536	149.92	164.97
JUNCTION-2537	150.65	164.01
JUNCTION-2538	154.84	156.99
JUNCTION-2539	154.6	160.73
JUNCTION-2540	154.67	163.56
JUNCTION-2541	156.3	155.47
JUNCTION-2542	165.39	149.54
JUNCTION-2543	173.77	149.41
JUNCTION-2544	166.01	149.81
JUNCTION-2545	165.44	150.23
JUNCTION-2546	165.51	150.68
JUNCTION-2547	166.1	151.46
JUNCTION-2548	166.88	154.67
JUNCTION-2549	167.88	154.46
JUNCTION-2550	167.72	153.34
JUNCTION-2551	169.94	151.03
JUNCTION-2552	175.31	155.11
JUNCTION-2553	168.67	149.65
JUNCTION-2554	168.94	149.43
JUNCTION-2555	167.61	149.45
JUNCTION-2556	169.91	156.47
JUNCTION-2557	166.87	157.96
JUNCTION-2558	162.07	158.22
JUNCTION-2559	160.41	156.15
JUNCTION-2560	160.06	160.04
JUNCTION-2561	148.17	144.25
JUNCTION-2562	159.64	165.23
JUNCTION-2563	159.01	165.52
JUNCTION-2564	157.64	167.26
JUNCTION-2565	155.4	169.44
JUNCTION-2566	154.33	169.92
JUNCTION-2567	167.92	169.48
JUNCTION-2568	165.73	166.07
JUNCTION-2569	169.12	159.94
JUNCTION-2570	170.41	165.57
JUNCTION-2571	173.36	167.21
JUNCTION-2572	175.72	163.56
JUNCTION-2573	175.34	160.16
JUNCTION-2574	171.23	159.65
JUNCTION-2575	172.01	156.34
JUNCTION-2576	177.38	155.86
JUNCTION-2577	177.19	157.23
JUNCTION-2578	182.69	154.75
JUNCTION-2579	182.05	159.63
JUNCTION-2580	181.35	162.29
JUNCTION-2581	181.23	162.79
JUNCTION-2582	181.23	164.61
JUNCTION-2583	175.4	150.33
JUNCTION-2584	175.62	150.41
JUNCTION-2585	172.57	160.96
JUNCTION-2586	184.08	161.33
JUNCTION-2587	185.52	162.25
JUNCTION-2588	181.18	161.69
JUNCTION-2589	185.24	162.92
JUNCTION-2590	192.65	163.26
JUNCTION-2591	189.47	161.24
JUNCTION-2592	196.14	156.35
JUNCTION-2593	195.9	155.86
JUNCTION-2594	195.56	155.27
JUNCTION-2595	191.61	155.12
JUNCTION-2596	189.85	154.29
JUNCTION-2597	190.79	156.84
JUNCTION-2598	188.76	156.61
JUNCTION-2599	192.53	153.19
JUNCTION-2600	191.18	151.47
JUNCTION-2601	189.05	153.94
JUNCTION-2602	187.76	153.35
JUNCTION-2603	187.33	154.28
JUNCTION-2604	186.41	152.72
JUNCTION-2605	185.56	154.53
JUNCTION-2606	186.05	152.56
JUNCTION-2607	187.4	149.68
JUNCTION-2608	184.04	151.8
JUNCTION-2609	185.49	148.79
JUNCTION-2610	183.28	147.74
JUNCTION-2611	176.16	144.36
JUNCTION-2612	175.21	146.34
JUNCTION-2613	177.55	147.33
JUNCTION-2614	189.44	141.43
JUNCTION-2615	190.06	140.76
JUNCTION-2616	192.37	140.1
JUNCTION-2617	191.58	139.36
JUNCTION-2618	189.79	137.9
JUNCTION-2619	192.75	138.02
JUNCTION-2620	193.1	137.65
JUNCTION-2621	194.23	136.47
JUNCTION-2622	194.87	135.81
JUNCTION-2623	195.54	142.38
JUNCTION-2624	189.16	150.52
JUNCTION-2625	197.68	154.51
JUNCTION-2626	194.3	132.56
JUNCTION-2627	196.87	137.72
JUNCTION-2628	196.17	134.53
JUNCTION-2629	197.44	138.28
JUNCTION-2630	198.03	138.86
JUNCTION-2631	198.85	139.69
JUNCTION-2632	202.21	146.05
JUNCTION-2633	203.45	144.01
JUNCTION-2634	205.39	140.84
JUNCTION-2635	199.46	135.17
JUNCTION-2636	208.36	142.77
JUNCTION-2637	214.47	146.5
JUNCTION-2638	216.69	147.85
JUNCTION-2639	212.53	149.61
JUNCTION-2640	214.34	150.71
JUNCTION-2641	219.99	154.13
JUNCTION-2642	217.17	156.84
JUNCTION-2643	212.62	154.06
JUNCTION-2644	213.36	152.38
JUNCTION-2645	212.37	151.85
JUNCTION-2646	206.77	150.58
JUNCTION-2647	201.44	147.29
JUNCTION-2648	207.29	137.74
JUNCTION-2649	203.36	134.16
JUNCTION-2650	201.75	131.47
JUNCTION-2651	200.81	130.23
JUNCTION-2652	203.02	128.99
JUNCTION-2653	199.87	128.97
JUNCTION-2654	212.35	140.78
JUNCTION-2655	197.81	154.31
JUNCTION-2656	199.11	151.43
JUNCTION-2657	198.08	151.01
JUNCTION-2658	202.5	153.52
JUNCTION-2659	202.85	153.69
JUNCTION-2660	203.52	152.72
JUNCTION-2661	202.87	152.17
JUNCTION-2662	201.59	156.37
JUNCTION-2663	203.38	157.21
JUNCTION-2664	197.04	155.8
JUNCTION-2665	198.27	157.77
JUNCTION-2666	197.47	159.51
JUNCTION-2667	196.09	158.85
JUNCTION-2668	195.65	159.78
JUNCTION-2669	198.15	159.84
JUNCTION-2670	197.7	160.77
JUNCTION-2671	200.6	161.29
JUNCTION-2672	201.28	161.6
JUNCTION-2673	202.25	159.55
JUNCTION-2674	200.57	158.78
JUNCTION-2675	200.06	164.2
JUNCTION-2676	203.94	163.13
JUNCTION-2677	205.58	164.01
JUNCTION-2678	209.33	163.3
JUNCTION-2679	210.39	161.11
JUNCTION-2680	210.95	162.05
JUNCTION-2681	211.07	161.91
JUNCTION-2682	210.93	161.45
JUNCTION-2683	210.54	160.59
JUNCTION-2684	203.25	157.67
JUNCTION-2685	202.36	159.56
JUNCTION-2686	202.66	159.69
JUNCTION-2687	205.1	159.73
JUNCTION-2688	205.48	159.9
JUNCTION-2689	205.64	158.28
JUNCTION-2690	206.14	158.51
JUNCTION-2691	204.06	156.33
JUNCTION-2692	205.01	154.25
JUNCTION-2693	206.17	157.14
JUNCTION-2694	206.9	158.86
JUNCTION-2695	207.4	157.78
JUNCTION-2696	207.97	159.37
JUNCTION-2697	207.7	159.64
JUNCTION-2698	206.94	161.29
JUNCTION-2699	209.57	156.48
JUNCTION-2700	209.15	159.94
JUNCTION-2701	209.84	158.65
JUNCTION-2702	211.13	159.27
JUNCTION-2703	210.15	157.79
JUNCTION-2704	211.36	157.36
JUNCTION-2705	213.87	158.27
JUNCTION-2706	214.8	159.12
JUNCTION-2707	212.27	161.42
JUNCTION-2708	214.29	159.58
JUNCTION-2709	201.46	142.19
JUNCTION-2710	198.64	141.38
JUNCTION-2711	192.5	152.07
JUNCTION-2712	195.88	147.29
JUNCTION-2713	196.78	148.51
JUNCTION-2714	196.93	148.19
JUNCTION-2715	193.07	163.71
JUNCTION-2716	197.82	169.04
JUNCTION-2717	194.5	165.28
JUNCTION-2718	198.17	168.18
JUNCTION-2719	198.2	171.51
JUNCTION-2720	197.86	174.09
JUNCTION-2721	198.97	166.48
JUNCTION-2722	199.18	166.02
JUNCTION-2723	201.43	164.68
JUNCTION-2724	202.8	168.9
JUNCTION-2725	204.57	166.11
JUNCTION-2726	200.79	162.73
JUNCTION-2727	215.5	158.46
JUNCTION-2728	202.22	137.82
JUNCTION-2729	211.23	144.53
JUNCTION-2730	208.82	147.36
JUNCTION-2731	216.7	152.17
JUNCTION-2732	193.29	158.01
JUNCTION-2733	193.35	145.45
JUNCTION-2734	191.97	147.08
JUNCTION-2735	190.94	148.13
JUNCTION-2736	186.53	144.37
JUNCTION-2737	180.26	155.57
JUNCTION-2738	178.91	159.48
JUNCTION-2739	165.97	163.5
JUNCTION-2740	163.18	159.99
JUNCTION-2741	159.45	159.08
JUNCTION-2742	160.33	151.51
JUNCTION-2743	195.78	154.25
JUNCTION-2744	170.32	167.04
JUNCTION-2745	153.91	170.18
JUNCTION-2746	197.36	176.83
JUNCTION-2747	147.29	168.4
JUNCTION-2748	199.54	165.28
JUNCTION-2749	49.25	134.03
JUNCTION-2750	49.8	133.79
JUNCTION-2751	47.17	130.98
JUNCTION-2752	44.96	135.56
JUNCTION-2753	45.27	136.42
JUNCTION-2754	43.72	138.57
JUNCTION-2755	45.43	138.22
JUNCTION-2756	45.12	138.5
JUNCTION-2757	46.03	138.03
JUNCTION-2758	43.67	139.58
JUNCTION-2759	43.37	139.53
JUNCTION-2760	44.32	136.66
JUNCTION-2761	44.72	135.77
JUNCTION-2762	44.23	135.12
JUNCTION-2763	43.76	134.09
JUNCTION-2764	43.2	141.32
JUNCTION-2765	42.79	140.96
JUNCTION-2766	43.73	142.1
JUNCTION-2767	45.35	128.95
JUNCTION-2768	43.63	126.6
JUNCTION-2769	43.73	126.77
JUNCTION-2770	44.88	127.66
JUNCTION-2771	46.13	127.86
JUNCTION-2772	42.96	121.02
JUNCTION-2773	46.75	124.46
JUNCTION-2774	47.22	123.9
JUNCTION-2775	47.35	123.64
JUNCTION-2776	42.67	122.17
JUNCTION-2777	40.87	128.35
JUNCTION-2778	38.26	130.45
JUNCTION-2779	35.32	131.17
JUNCTION-2780	35.29	131.14
JUNCTION-2781	43.14	119.81
JUNCTION-2782	41.1	118.01
JUNCTION-2783	38.83	117.42
JUNCTION-2784	38.51	117.3
JUNCTION-2785	38.09	117.07
JUNCTION-2786	36.67	118.38
JUNCTION-2787	35.74	120.32
JUNCTION-2788	35.63	121.99
JUNCTION-2789	35.61	122.28
JUNCTION-2790	35.63	122.35
JUNCTION-2791	36.46	122.82
JUNCTION-2792	45.82	128.09
JUNCTION-2793	30.96	123.23
JUNCTION-2794	30.11	123.35
JUNCTION-2795	40.04	129.27
JUNCTION-2796	48.6	134.34
JUNCTION-2797	173.51	232.09
JUNCTION-2798	173.24	232.09
JUNCTION-2799	172.8	232.09
JUNCTION-2800	172.3	231.88
JUNCTION-2801	172.52	231.88
JUNCTION-2802	172.19	231.99
JUNCTION-2803	172.3	232.46
JUNCTION-2804	176.1	233.59
JUNCTION-2805	172.36	232.54
JUNCTION-2806	172.55	232.65
JUNCTION-2807	172.55	232.54
JUNCTION-2808	190.19	202.48
JUNCTION-2809	197.26	209.33
JUNCTION-2810	187.03	207.85
JUNCTION-2811	193.07	198.34
JUNCTION-2812	192.32	203.99
JUNCTION-2813	192.88	208.72
JUNCTION-2814	192.88	207.54
JUNCTION-2815	191.22	206.41
JUNCTION-2816	185.77	212.2
JUNCTION-2817	190.11	204.29
JUNCTION-2818	180.08	215.76
JUNCTION-2819	190.88	199.93
JUNCTION-2820	191.08	200.45
JUNCTION-2821	192.34	197.9
JUNCTION-2822	184.29	192.14
JUNCTION-2823	188.11	194.46
JUNCTION-2824	191.16	197.11
JUNCTION-2825	189.66	198.23
JUNCTION-2826	189.66	198.37
JUNCTION-2827	190.33	197.11
JUNCTION-2828	189.92	194.05
JUNCTION-2829	190.1	192.44
JUNCTION-2830	176.43	187.29
JUNCTION-2831	177.14	188.12
JUNCTION-2832	178.01	189.29
JUNCTION-2833	178.94	200.98
JUNCTION-2834	178.91	201
JUNCTION-2835	196.47	207.99
JUNCTION-2836	179.61	202.44
JUNCTION-2837	177.82	189.1
JUNCTION-2838	172.19	231.42
JUNCTION-2839	172.19	231.02
JUNCTION-2840	171.85	229.33
JUNCTION-2841	231.53	176.26
JUNCTION-2842	231.63	175.24
JUNCTION-2843	239.45	177.85
JUNCTION-2844	236.38	175.59
JUNCTION-2845	232	169.29
JUNCTION-2846	232.04	170.94
JUNCTION-2847	232.02	169.95
JUNCTION-2848	241.06	172.55
JUNCTION-2849	241.11	173.27
JUNCTION-2850	241.28	172.25
JUNCTION-2851	240.04	170.32
JUNCTION-2852	235.27	166.97
JUNCTION-2853	233.06	163.81
JUNCTION-2854	231.68	163.79
JUNCTION-2855	230.09	162.87
JUNCTION-2856	231.06	162.88
JUNCTION-2857	230.12	158.87
JUNCTION-2858	230.07	157.44
JUNCTION-2859	234.39	154.09
JUNCTION-2860	236.64	154.98
JUNCTION-2861	231.45	152.65
JUNCTION-2862	221.49	173.29
JUNCTION-2863	219.43	179.72
JUNCTION-2864	220.8	165.93
JUNCTION-2865	222.7	165.09
JUNCTION-2866	224.66	170.25
JUNCTION-2867	224.4	176.2
JUNCTION-2868	228.96	169.38
JUNCTION-2869	225.88	167.54
JUNCTION-2870	224.39	165.78
JUNCTION-2871	222.59	165.11
JUNCTION-2872	221.17	167.6
JUNCTION-2873	218.22	165.47
JUNCTION-2874	220.88	170.26
JUNCTION-2875	218.73	177.5
JUNCTION-2876	216.66	178.16
JUNCTION-2877	208.13	182.51
JUNCTION-2878	208.83	179.13
JUNCTION-2879	208.82	179.37
JUNCTION-2880	209.79	181.47
JUNCTION-2881	210.29	181.86
JUNCTION-2882	206.6	182.45
JUNCTION-2883	205.85	182.57
JUNCTION-2884	206.65	182.12
JUNCTION-2885	206.75	180.86
JUNCTION-2886	204.14	180.69
JUNCTION-2887	201.1	179.77
JUNCTION-2888	195.03	182.81
JUNCTION-2889	207.98	186.27
JUNCTION-2890	207.87	182.53
JUNCTION-2891	207.93	180.64
JUNCTION-2892	203.03	177.45
JUNCTION-2893	199.27	176.41
JUNCTION-2894	198.37	176.52
JUNCTION-2895	199.4	172.84
JUNCTION-2896	200	172.51
JUNCTION-2897	203.65	173.23
JUNCTION-2898	205.94	176.44
JUNCTION-2899	207.84	179.29
JUNCTION-2900	208.13	175.76
JUNCTION-2901	209.08	175.73
JUNCTION-2902	209.39	175.7
JUNCTION-2903	210.5	174.19
JUNCTION-2904	217.26	175.23
JUNCTION-2905	209.75	172.85
JUNCTION-2906	213.16	166.54
JUNCTION-2907	211.8	166.04
JUNCTION-2908	210.94	165.69
JUNCTION-2909	211.15	165.39
JUNCTION-2910	210.14	165.6
JUNCTION-2911	205.7	175.48
JUNCTION-2912	208.23	173.84
JUNCTION-2913	208.75	173.78
JUNCTION-2914	205.23	175.37
JUNCTION-2915	205.82	174.1
JUNCTION-2916	208.74	171.99
JUNCTION-2917	207.21	169.99
JUNCTION-2918	206.1	169.71
JUNCTION-2919	207.41	169.71
JUNCTION-2920	208.76	168.66
JUNCTION-2921	207.63	168.44
JUNCTION-2922	213.01	163.83
JUNCTION-2923	213.28	163.38
JUNCTION-2924	214.08	162.55
JUNCTION-2925	212.57	161.57
JUNCTION-2926	214.48	159.79
JUNCTION-2927	215.84	158.63
JUNCTION-2928	216.62	159.18
JUNCTION-2929	217.03	159.51
JUNCTION-2930	220.08	154.56
JUNCTION-2931	220.62	157.24
JUNCTION-2932	222.24	157.28
JUNCTION-2933	222.76	155.15
JUNCTION-2934	223.66	159.05
JUNCTION-2935	225.74	160.47
JUNCTION-2936	224.7	161.7
JUNCTION-2937	224.1	162.77
JUNCTION-2938	220.3	159.11
JUNCTION-2939	223.37	163.94
JUNCTION-2940	222.96	164.66
JUNCTION-2941	206.03	162.79
JUNCTION-2942	218.56	162.64
JUNCTION-2943	225.61	163.34
JUNCTION-2944	226.21	163.37
JUNCTION-2945	226.76	162.27
JUNCTION-2946	221.07	153.65
JUNCTION-2947	221.99	151.07
JUNCTION-2948	220.78	150.33
JUNCTION-2949	223.02	147.19
JUNCTION-2950	225.42	148.63
JUNCTION-2951	226.54	147.46
JUNCTION-2952	227.34	149.52
JUNCTION-2953	226.38	152.07
JUNCTION-2954	224.78	152.71
JUNCTION-2955	227.52	151.93
JUNCTION-2956	227.47	151.2
JUNCTION-2957	229.51	152.39
JUNCTION-2958	245.77	123.42
JUNCTION-2959	226.93	159.14
JUNCTION-2960	222.09	146.6
JUNCTION-2961	212.76	140.95
JUNCTION-2962	213.2	138.5
JUNCTION-2963	203.93	180.45
JUNCTION-2964	200.58	178.51
JUNCTION-2965	214.74	178.46
JUNCTION-2966	206.15	171.32
JUNCTION-2967	216.3	174.78
JUNCTION-2968	220.48	178.86
JUNCTION-2969	220.74	173.64
JUNCTION-2970	220.71	172.63
JUNCTION-2971	220.76	167.45
JUNCTION-2972	219.96	166.72
JUNCTION-2973	216.78	164.45
JUNCTION-2974	215.45	163.48
JUNCTION-2975	215.88	142.86
JUNCTION-2976	220.09	145.46
JUNCTION-2977	222.56	148.45
JUNCTION-2978	226.79	165.91
JUNCTION-2979	230.75	170.89
JUNCTION-2980	228	168.57
JUNCTION-2981	227.67	172.67
JUNCTION-2982	232.09	172.62
JUNCTION-2983	234.98	173.38
JUNCTION-2984	237.31	169.43
JUNCTION-2985	205.84	186.4
JUNCTION-2986	206.96	186.4
JUNCTION-2987	207.3	186.24
JUNCTION-2988	245.74	122.85
JUNCTION-2989	178.33	187.49
JUNCTION-2990	179.71	186.65
JUNCTION-2991	180.76	186.09
JUNCTION-2992	180.79	184.71
JUNCTION-2993	182.52	187
JUNCTION-2994	180.04	183.43
JUNCTION-2995	179.62	183.31
JUNCTION-2996	179.73	183.46
JUNCTION-2997	178.49	182.77
JUNCTION-2998	177.53	182.59
JUNCTION-2999	177.04	182.46
JUNCTION-3000	154.83	169.8
JUNCTION-3001	155.57	169.4
JUNCTION-3002	155.72	169.28
JUNCTION-3003	161.41	169.78
JUNCTION-3004	159.31	168.79
JUNCTION-3005	155.91	167.97
JUNCTION-3006	164.74	166.7
JUNCTION-3007	165.46	166.57
JUNCTION-3008	181.45	167.31
JUNCTION-3009	170.42	170.87
JUNCTION-3010	183.68	167.32
JUNCTION-3011	184.71	167.64
JUNCTION-3012	185.66	167.57
JUNCTION-3013	188	166.48
JUNCTION-3014	188.01	166.24
JUNCTION-3015	192.47	168.97
JUNCTION-3016	192.31	168.73
JUNCTION-3017	262.34	203.73
JUNCTION-3018	262.17	204.06
JUNCTION-3019	262.07	204.01
JUNCTION-3020	254.59	193.05
JUNCTION-3021	256.46	191.75
JUNCTION-3022	255.66	190.29
JUNCTION-3023	258.05	201.82
JUNCTION-3024	257.46	203.35
JUNCTION-3025	258.03	203.74
JUNCTION-3026	258.05	204.26
JUNCTION-3027	258.32	205.69
JUNCTION-3028	259.04	206.72
JUNCTION-3029	260.21	207.95
JUNCTION-3030	260.7	208.07
JUNCTION-3031	260.85	207.23
JUNCTION-3032	260.89	206.23
JUNCTION-3033	261.04	205.13
JUNCTION-3034	256.5	204.44
JUNCTION-3035	255.46	206.58
JUNCTION-3036	254.98	209.56
JUNCTION-3037	254.95	209.77
JUNCTION-3038	249.94	209.97
JUNCTION-3039	254.79	203.74
JUNCTION-3040	253.59	203.44
JUNCTION-3041	253.28	204.14
JUNCTION-3042	253.2	205.09
JUNCTION-3043	254.88	206.41
JUNCTION-3044	254.9	197.35
JUNCTION-3045	253.71	202.99
JUNCTION-3046	253.47	201.04
JUNCTION-3047	251.8	199.14
JUNCTION-3048	251.15	197.74
JUNCTION-3049	249.01	209.75
JUNCTION-3050	246.92	209.32
JUNCTION-3051	247.62	208.57
JUNCTION-3052	248.22	208.69
JUNCTION-3053	248.16	203.79
JUNCTION-3054	246.96	203.67
JUNCTION-3055	243.52	204.75
JUNCTION-3056	243.34	204.66
JUNCTION-3057	238.47	202.69
JUNCTION-3058	231.63	199.25
JUNCTION-3059	238.73	202.16
JUNCTION-3060	237.13	201.94
JUNCTION-3061	236.33	197.45
JUNCTION-3062	239.3	201.12
JUNCTION-3063	239.72	200.12
JUNCTION-3064	238.53	199.17
JUNCTION-3065	237.73	197.56
JUNCTION-3066	241.49	200.39
JUNCTION-3067	243.66	199.23
JUNCTION-3068	244.75	198.43
JUNCTION-3069	246.17	199.58
JUNCTION-3070	246.74	198.77
JUNCTION-3071	245.75	197.93
JUNCTION-3072	247.73	197.45
JUNCTION-3073	246.78	205.29
JUNCTION-3074	246.14	206.25
JUNCTION-3075	233.13	199.18
JUNCTION-3076	234.05	197.5
JUNCTION-3077	254.73	195.21
JUNCTION-3078	249.04	191.12
JUNCTION-3079	247.98	194.97
JUNCTION-3080	244.94	193.48
JUNCTION-3081	244.19	195.97
JUNCTION-3082	237.75	196.29
JUNCTION-3083	237	196.29
JUNCTION-3084	252.28	191.99
JUNCTION-3085	250.85	191.28
JUNCTION-3086	252.78	188.66
JUNCTION-3087	247.86	191.09
JUNCTION-3088	245.05	191.6
JUNCTION-3089	245.11	190.11
JUNCTION-3090	243.12	194.08
JUNCTION-3091	242.87	191.63
JUNCTION-3092	237.79	193.94
JUNCTION-3093	238.2	193.07
JUNCTION-3094	237.14	191.45
JUNCTION-3095	234.13	197.11
JUNCTION-3096	231.35	193.14
JUNCTION-3097	230.07	193.08
JUNCTION-3098	249.92	184.11
JUNCTION-3099	248.79	181.7
JUNCTION-3100	244.3	180.25
JUNCTION-3101	243.48	180.41
JUNCTION-3102	248.39	179.49
JUNCTION-3103	250.91	182.1
JUNCTION-3104	251.46	183.77
JUNCTION-3105	244.36	188.09
JUNCTION-3106	243.04	184.38
JUNCTION-3107	243.7	188.68
JUNCTION-3108	242.4	185.15
JUNCTION-3109	239.64	185.14
JUNCTION-3110	238.13	185.14
JUNCTION-3111	238.12	183.46
JUNCTION-3112	238.13	181.45
JUNCTION-3113	238.08	179.4
JUNCTION-3114	241.56	179.46
JUNCTION-3115	237.78	191.45
JUNCTION-3116	240.32	188.96
JUNCTION-3117	238.08	186.4
JUNCTION-3118	237.34	185.07
JUNCTION-3119	231.36	190.08
JUNCTION-3120	233.82	186.88
JUNCTION-3121	231.41	185.66
JUNCTION-3122	232.72	186.27
JUNCTION-3123	232.78	182.67
JUNCTION-3124	233.83	180.88
JUNCTION-3125	234.5	184.6
JUNCTION-3126	235.02	184.4
JUNCTION-3127	233.7	179.17
JUNCTION-3128	231.49	179.17
JUNCTION-3129	231.42	183.09
JUNCTION-3130	245.67	177.38
JUNCTION-3131	243.53	171.77
JUNCTION-3132	243.05	172.23
JUNCTION-3133	243.89	174.09
JUNCTION-3134	240.73	168.01
JUNCTION-3135	238.37	167.49
JUNCTION-3136	243.38	163.01
JUNCTION-3137	243.89	162.94
JUNCTION-3138	242.64	160.56
JUNCTION-3139	243.4	160.05
JUNCTION-3140	245.98	159.61
JUNCTION-3141	249.57	160.91
JUNCTION-3142	237.05	157.51
JUNCTION-3143	246.1	123.11
JUNCTION-3144	260.26	103.81
JUNCTION-3145	260.34	103.78
JUNCTION-3146	246	122.73
JUNCTION-3147	239	139
JUNCTION-3148	234.11	143.12
JUNCTION-3149	234.83	143.41
JUNCTION-3150	233.1	142.28
JUNCTION-3151	232.26	143
JUNCTION-3152	232.7	144.66
JUNCTION-3153	232.24	144.83
JUNCTION-3154	230.72	145.42
JUNCTION-3155	236.01	162.48
JUNCTION-3156	235.38	164.25
JUNCTION-3157	232.38	160.73
JUNCTION-3158	231.5	177.75
JUNCTION-3159	242.99	172.06
JUNCTION-3160	241.02	172.41
JUNCTION-3161	225.88	194.46
JUNCTION-3162	224.34	193.66
JUNCTION-3163	227.55	182.45
JUNCTION-3164	226.91	183.37
JUNCTION-3165	227.85	185.36
JUNCTION-3166	227.34	179.09
JUNCTION-3167	225.41	179.05
JUNCTION-3168	225.28	179.04
JUNCTION-3169	225.35	184.62
JUNCTION-3170	226.3	187.98
JUNCTION-3171	225.8	188.27
JUNCTION-3172	226.45	189.62
JUNCTION-3173	223.83	182.78
JUNCTION-3174	223.96	180.37
JUNCTION-3175	223.48	179.03
JUNCTION-3176	221.64	180.94
JUNCTION-3177	221.49	183.31
JUNCTION-3178	223.7	186.74
JUNCTION-3179	221.05	184.41
JUNCTION-3180	218.09	184.91
JUNCTION-3181	216.01	185.36
JUNCTION-3182	215.33	186.2
JUNCTION-3183	219.46	182.29
JUNCTION-3184	219.44	181.45
JUNCTION-3185	219.42	180.11
JUNCTION-3186	215.37	184.48
JUNCTION-3187	210.51	183.8
JUNCTION-3188	206.19	183.89
JUNCTION-3189	207.16	185.05
JUNCTION-3190	203.67	183.66
JUNCTION-3191	202.13	184.92
JUNCTION-3192	197.9	188.7
JUNCTION-3193	199.06	185.85
JUNCTION-3194	198.6	186.07
JUNCTION-3195	197.19	185.62
JUNCTION-3196	187.96	180.81
JUNCTION-3197	194.54	183.55
JUNCTION-3198	192.66	186.82
JUNCTION-3199	202.82	184.02
JUNCTION-3200	200.87	182.25
JUNCTION-3201	199.79	182.16
JUNCTION-3202	243.92	176.35
JUNCTION-3203	243.03	176.19
JUNCTION-3204	241.52	172.28
JUNCTION-3205	246.46	208.4
JUNCTION-3206	250.47	196.93
JUNCTION-3207	236.86	185.07
JUNCTION-3208	229.7	179.14
JUNCTION-3209	231.36	191.57
JUNCTION-3210	225.97	186.08
JUNCTION-3211	216.49	185.16
JUNCTION-3212	240.15	158.09
JUNCTION-3213	207.3	186.16
JUNCTION-3214	254.15	187.3
JUNCTION-3215	196.31	189.92
JUNCTION-3216	180.27	174.13
JUNCTION-3217	255	115
JUNCTION-3218	274.54	183.12
JUNCTION-3219	274.21	184.59
JUNCTION-3220	263.68	194.13
JUNCTION-3221	263.57	195.32
JUNCTION-3222	263.58	195.37
JUNCTION-3223	263.59	195.56
JUNCTION-3224	263.59	195.64
JUNCTION-3225	263.51	197.84
JUNCTION-3226	261.14	197.2
JUNCTION-3227	260.08	190.74
JUNCTION-3228	259.75	193.52
JUNCTION-3229	259	194
JUNCTION-3230	257.23	189.96
JUNCTION-3231	262.21	204.06
JUNCTION-3232	262.37	203.75
JUNCTION-3233	262.15	204.15
JUNCTION-3234	258.21	202.04
JUNCTION-3235	256.48	210.41
JUNCTION-3236	256.07	212.07
JUNCTION-3237	251.54	183.77
JUNCTION-3238	255.06	177.93
JUNCTION-3239	269	194
JUNCTION-3240	251.17	182.02
JUNCTION-3241	254.09	187.54
JUNCTION-3242	275.21	182.62
JUNCTION-3243	243.95	162.91
JUNCTION-3244	244	163.22
JUNCTION-3245	245.54	162.8
JUNCTION-3246	248.11	164.46
JUNCTION-3247	249.59	162.94
JUNCTION-3248	249.82	163.23
JUNCTION-3249	254.59	165.07
JUNCTION-3250	255.66	165
JUNCTION-3251	253.37	163.95
JUNCTION-3252	250.52	164.76
JUNCTION-3253	250.52	161.31
JUNCTION-3254	249.66	160.94
JUNCTION-3255	252.66	161.12
JUNCTION-3256	255.04	160.16
JUNCTION-3257	259	161.56
JUNCTION-3258	258.25	158.34
JUNCTION-3259	260.41	161.85
JUNCTION-3260	259.82	163.47
JUNCTION-3261	246.02	163.94
JUNCTION-3262	256.32	160.57
JUNCTION-3263	260.37	158.23
JUNCTION-3264	257.59	161.07
JUNCTION-3265	335	118
JUNCTION-3266	334	133
JUNCTION-3267	333	149
JUNCTION-3268	332	162
JUNCTION-3269	331	174
JUNCTION-3270	333	180
JUNCTION-3271	334	185
JUNCTION-3272	331.5	187.21
JUNCTION-3273	330.27	186.9
JUNCTION-3274	330.12	186.87
JUNCTION-3275	324.69	194.06
JUNCTION-3276	282.06	218.14
JUNCTION-3277	282.1	218.2
JUNCTION-3278	285.75	219.74
JUNCTION-3279	285.93	219.45
JUNCTION-3280	310	189
JUNCTION-3281	314.03	186.28
JUNCTION-3282	317.93	189
JUNCTION-3283	315.1	189.07
JUNCTION-3284	292.34	194.08
JUNCTION-3285	285.31	191.75
JUNCTION-3286	284.15	190.74
JUNCTION-3287	274.23	184.61
JUNCTION-3288	274.57	183.11
JUNCTION-3289	275.22	182.99
JUNCTION-3290	293.04	194.45
JUNCTION-3291	259.93	181.54
JUNCTION-3292	264.44	186.4
JUNCTION-3293	256.7	180.46
JUNCTION-3294	262.5	164.15
JUNCTION-3295	260.32	165.09
JUNCTION-3296	262.75	167.15
JUNCTION-3297	264.66	168.59
JUNCTION-3298	255.46	165.1
JUNCTION-3299	211	225
JUNCTION-3300	221	225
JUNCTION-3301	232.43	225.26
JUNCTION-3302	243.16	225.27
JUNCTION-3303	256.09	225.61
JUNCTION-3304	256.13	225.44
JUNCTION-3305	262.85	225.49
JUNCTION-3306	278.34	229.21
JUNCTION-3307	286.29	212.12
JUNCTION-3308	280	225
JUNCTION-3309	274.89	226.03
JUNCTION-3310	272.11	225.78
JUNCTION-3311	271.41	225.83
JUNCTION-3312	284	209
JUNCTION-3313	276.19	203.15
JUNCTION-3314	270.63	199.57
JUNCTION-3315	270.39	198.58
JUNCTION-3316	273	201
JUNCTION-3317	305	189
JUNCTION-3318	291.91	194.79
JUNCTION-3319	300.88	190.16
JUNCTION-3320	157.39	144.46
JUNCTION-3321	161.32	140.47
JUNCTION-3322	180.55	186.72
RESERVOIR-3323	104.14	63.82
TANK-3324	60.15	150.99
TANK-3325	50.85	121.74
TANK-3326	22	208
TANK-3327	129.59	144.64
TANK-3328	149.49	168.11
;TANK-3329	149.35	168.13
TANK-3330	56.4	152.31
TANK-3331	175.93	151.59
TANK-3332	165.07	152.11
TANK-3333	158.45	192.65
TANK-3334	170.31	233.49
TANK-3335	48.1	134.41
TANK-3336	55.44	85
TANK-3337	153.85	170.22
TANK-3338	196.94	177.28
;TANK-3339	197.32	177.33
TANK-3340	28.96	123.45
TANK-3341	186.53	222.04
TANK-3342	178.06	189.39
TANK-3343	205.77	186.36
TANK-3344	205.78	186.58
TANK-3345	248	126
TANK-3346	183.28	186.99
TANK-3347	172.14	173.81
TANK-3348	261	104
TANK-3349	224.05	194.61
TANK-3350	254.68	187.27
TANK-3351	182.63	191.44
TANK-3352	275.65	182.59
TANK-3353	255.88	164.89
TANK-3354	296	195
TANK-3355	263.5	186.22
TANK-3356	264.74	169.18
TANK-3357	98.16	206.1



[VERTICES]

[LABELS]

[BACKDROP]

[END]